<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" data-whc_version="24.1">
    <head><link rel="shortcut icon" href="../../favicon.ico"/><link rel="icon" href="../../favicon.ico"/><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="reference"/><meta name="description" content="Description of the feeder protection relay (example) component with implemented ANSI protective functions."/><meta name="DC.relation" content="../../t-ug002/concepts/protection.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="doc"/>        
      <title>Feeder protection relay (example)</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta name="wh-path2root" content="../../"/><meta name="wh-toc-id" content="doc-d16877e4460"/><meta name="wh-source-relpath" content="t-ug002/References/feeder_protection_relay.dita"/><meta name="wh-out-relpath" content="t-ug002/References/feeder_protection_relay.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800"/>
    
    
    <script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
    
    <script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800"/><link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/notes.css?buildId=2022030800"/><script type="text/javascript" src="../../Scripts/mml-svg.js"> 
</script><link rel="stylesheet" type="text/css" href="../../assets/typhoon.css"/></head>

    <body id="doc" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <a href="https://www.typhoon-hil.com" class=" wh_logo d-none d-sm-block "><img src="../../logo.svg" alt="  Typhoon HIL Documentation  Version: 2026.1  "/></a>
                    <div class=" wh_publication_title "><a href="../../index.html"><span class="booktitle">  <span class="ph mainbooktitle">Typhoon HIL Documentation</span>  <span class="ph booktitlealt">Version: 2026.1</span>  </span></a></div>
                    
                </div>
                
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e21-mi" data-tocid="tocId-d16877e21" data-state="not-ready" class=" topicref application-notes"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e737-mi" data-tocid="tocId-d16877e737" data-state="not-ready" class=" topicref software-manual"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e7901-mi" data-tocid="tocId-d16877e7901" data-state="not-ready" class=" topicref hardware-manual"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref software-manual"><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/component_library.html">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/microgrid.html">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/protection.html">Protection</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Protection sub-category of the Microgrid     library category</p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/feeder_protection_relay.html">Feeder protection relay (example)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the feeder protection relay (example) component with implemented ANSI protective functions.</span></p></div></div></div></li></ol></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        
                        
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <button type="button" id="wh_toc_button" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                        <nav id="wh_publication_toc" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" aria-label="Table of Contents Container">
                            <div id="wh_publication_toc_content">
		                        
                            	<div class=" wh_publication_toc " data-tooltip-position="right"><span class="expand-button-action-labels"><span id="button-expand-action" role="button" aria-label="Expand"></span><span id="button-collapse-action" role="button" aria-label="Collapse"></span><span id="button-pending-action" role="button" aria-label="Pending"></span></span><ul role="tree" aria-label="Table of Contents"><li role="treeitem" aria-expanded="true"><div data-tocid="tocId-d16877e737" class="topicref software-manual" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d16877e737-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="tocId-d16877e737-link">Typhoon HIL Software Manual</a></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e749" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="doc-d16877e749-link">Introduction</a><div class="wh-tooltip"><p class="shortdesc">Overview of the categories covered in the Typhoon HIL Software Manual </p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e760" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/system_requirements.html" id="doc-d16877e760-link">System Requirements</a><div class="wh-tooltip"><p class="shortdesc">Guidelines for the hardware and/or software environment necessary to     run Typhoon HIL software, for both PC and Test Server/Virtual Machine-based setups.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e771" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e771-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/quick_start_guide_abstract.html" id="doc-d16877e771-link">Typhoon HIL Quick Start Guide</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Instructions in this section should help you quickly install all             necessary software tools and setup hardware components in order to run an example model,             either in real-time simulation or TyphoonSim.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e818" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e818-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/toolboxes.html" id="doc-d16877e818-link">Typhoon HIL Toolboxes</a><div class="wh-tooltip"><p class="shortdesc">List of the Toolbox Packages available in the Typhoon HIL software suite</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1039" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/connecting_to_your_hil_device.html" id="doc-d16877e1039-link">Connecting to your HIL device</a><div class="wh-tooltip"><p class="shortdesc">Guidelines on how to connect to a HIL device using either USB or Ethernet         ports.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1050" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1050-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/device_manager.html" id="doc-d16877e1050-link">Device Manager</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph uicontrol">Device Manager</span> is used to create, manipulate, and activate HIL         device setups.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1151" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoon_hil_control_center.html" id="doc-d16877e1151-link">Typhoon HIL Control Center</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of  Typhoon HIL Control Center and lists the     main software components accessible from it, as well as additional software tools which can be     invoked from its interface.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1162" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim.html" id="doc-d16877e1162-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of the TyphoonSim software, which is     available as both a standalone software and integrated in Typhoon HIL Control     Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1173" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/example_explorer.html" id="doc-d16877e1173-link">Example Explorer</a><div class="wh-tooltip"><p class="shortdesc">General Description of the Typhoon HIL Control Center         Example Explorer.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1184" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_access_management.html" id="doc-d16877e1184-link">Signal Access Management</a><div class="wh-tooltip"><p class="shortdesc">This feature allows you to change the visibility of signals</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1196" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1196-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor.html" id="doc-d16877e1196-link">Schematic Editor</a><div class="wh-tooltip"><p class="shortdesc">Introduction to the Schematic Editor tool in Typhoon HIL software toolchain</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1712" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim_solvers_guide.html" id="doc-d16877e1712-link">TyphoonSim Solver Engine</a><div class="wh-tooltip"><p class="shortdesc">Summary of the TyphoonSim solver engine algorithms and capabilities   as well as its modeling principles and simulation workflow.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1723" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/general_simulation_context_definitions.html" id="doc-d16877e1723-link">Simulation context definitions</a><div class="wh-tooltip"><p class="shortdesc">Introductory overview of the different simulation contexts - Real-time (VHIL) and     TyphoonSim. Core library component and feature availability and visibility for each of these     contexts are explained in detail.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e1734" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e1734-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html" id="doc-d16877e1734-link">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1745" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1745-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/modeling_principles.html" id="doc-d16877e1745-link">Modeling principles</a><div class="wh-tooltip"><p class="shortdesc">This section describes modeling principles used in Typhoon HIL's software.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2042" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/model_partitioning.html" id="doc-d16877e2042-link">Model partitioning</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general motivation and gives some practical guidelines for         model partitioning.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e2053" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e2053-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_library.html" id="doc-d16877e2053-link">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_breakers.html" id="doc-d16877e2064-link">Circuit breakers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all circuit breaker components in     Typhoon HIL Schematic Editor. There are currently 2 different circuit breaker components in     Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2097" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2097-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/communication.html" id="doc-d16877e2097-link">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2507" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/contactors.html" id="doc-d16877e2507-link">Contactors</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of contactors components in Typhoon HIL     Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2518" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2518-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters.html" id="doc-d16877e2518-link">Converters</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of converter components in Typhoon HIL   Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3361" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3361-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters-extras.html" id="doc-d16877e3361-link">Converters - extras</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components related to converter modeling.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3405" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3405-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/hil_interfaces.html" id="doc-d16877e3405-link">HIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the HIL Interface components in Typhoon HIL Schematic     Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3582" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3582-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/machines.html" id="doc-d16877e3582-link">Machines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the concepts used in the modeling and implementation of     electrical machine components in Typhoon HIL Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3980" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3980-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/measurements.html" id="doc-d16877e3980-link">Measurements</a><div class="wh-tooltip"><p class="shortdesc">This section describes measurement components in Schematic Editor, including voltage and     current measurements and RMS measurements.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e4013" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e4013-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/microgrid.html" id="doc-d16877e4013-link">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4024" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4024-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/distributed_energy_resources.html" id="doc-d16877e4024-link">Distributed Energy Resources</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Distributed Energy Resources (DER) sub-category     of the Microgrid library category</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4262" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4262-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/FACTS.html" id="doc-d16877e4262-link">FACTS</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the FACTS sub-category of the Microgrid     library category</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4285" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4285-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/grid.html" id="doc-d16877e4285-link">Grid</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Grid sub-category of the Microgrid     library category</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4308" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4308-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/loads.html" id="doc-d16877e4308-link">Loads</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Loads sub-category of the Microgrid     library category</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4379" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4379-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/meter.html" id="doc-d16877e4379-link">Meter</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Meter sub-category of the Microgrid     library category</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e4425" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e4425-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/protection.html" id="doc-d16877e4425-link">Protection</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Protection sub-category of the Microgrid     library category</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e4436" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/sel_751.html" id="doc-d16877e4436-link">SEL-751 Relay Logic</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the SEL-751 Relay Logic component, which represents a parametrizable SEL-751 Relay with built in protection functions</span></p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e4448" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ansi_protective_functions.html" id="doc-d16877e4448-link">ANSI protective functions</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the suite of ANSI protective function components available in Schematic Editor.</span></p></div></div></div></li><li role="treeitem" class="active"><div data-tocid="doc-d16877e4460" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/feeder_protection_relay.html" id="doc-d16877e4460-link">Feeder protection relay (example)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the feeder protection relay (example) component with implemented ANSI protective functions.</span></p></div></div></div></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4472" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4472-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_partitioning_components.html" id="doc-d16877e4472-link">Model Partitioning Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of circuit properties components in     Typhoon HIL's Schematic Editor, such as core couplings, device couplings, core markers, device     markers, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4583" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4583-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/passive_components.html" id="doc-d16877e4583-link">Passive components</a><div class="wh-tooltip"><p class="shortdesc">This section describes passive components, including linear passive components,   nonlinear passive components, and variable passive components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4682" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4682-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/phil_interfaces.html" id="doc-d16877e4682-link">PHIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of Power Hardware-In-the-Loop (PHIL)     interface components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e4737" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/port_components.html" id="doc-d16877e4737-link">Port components</a><div class="wh-tooltip"><p class="shortdesc">Description of the collection of Port components in Schematic Editor, which are used         to connect internal subsystem elements to the outside schematic.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4748" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4748-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_processing_components.html" id="doc-d16877e4748-link">Signal Processing Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all signal processing components in     the Typhoon HIL Schematic Editor core library.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/sources.html" id="doc-d16877e6064-link">Sources</a><div class="wh-tooltip"><p class="shortdesc">This section describes source components in Schematic Editor, including independent   sources, controlled sources, externally controlled sources, signal controlled sources, batteries,   photovoltaic panels, constant power loads/sources, and engine-generator sources.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6222" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6222-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/system_library.html" id="doc-d16877e6222-link">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6321" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6321-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/test_suite.html" id="doc-d16877e6321-link">Test Suite</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Test Suite components of Typhoon HIL's built in Schematic Editor Library,     which currently includes the grid simulator, DC measurements, anti-islanding container, and     grid fault components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6398" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6398-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transformers.html" id="doc-d16877e6398-link">Transformers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transformer components in Typhoon     HIL's Schematic Editor, such as an ideal transformer, a single-phase three winding transformer,     a three-phase four winding transformer, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6553" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6553-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transmission_lines.html" id="doc-d16877e6553-link">Transmission lines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transmission line type components     in Schematic Editor. </p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6619" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6619-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/typhoonsim_components.html" id="doc-d16877e6619-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section describes general properties of the TyphoonSim specific components in Typhoon     HIL's Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6685" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6685-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_additional_information.html" id="doc-d16877e6685-link">Component additional information</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of several components in Typhoon HIL's     Schematic Editor whose feature set and capabilities require separate sections.</p></div></div></div></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6773" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6773-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/third-party_integrations.html" id="doc-d16877e6773-link">Third-party integrations</a><div class="wh-tooltip"><p class="shortdesc">This section provides an overview of the key third party integrations within Typhoon     HIL's toolchain.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6828" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6828-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/hil_scada.html" id="doc-d16877e6828-link">HIL SCADA</a><div class="wh-tooltip"><p class="shortdesc">Description of the HIL SCADA tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7379" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7379-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/wave_generator_tool.html" id="doc-d16877e7379-link">Waveform Generator</a><div class="wh-tooltip"><p class="shortdesc">This section describes the waveform generator tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7467" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/test_and_calibration_tool.html" id="doc-d16877e7467-link">Test and Calibration Tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Test and Calibration tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7478" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7478-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoontest_ide.html" id="doc-d16877e7478-link">TyphoonTest IDE</a><div class="wh-tooltip"><p class="shortdesc">This section describes TyphoonTest IDE</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7588" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7588-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/signal_analyzer.html" id="doc-d16877e7588-link">Signal Analyzer</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Analyzer tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7610" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7610-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/lookup_table_extraction_tool.html" id="doc-d16877e7610-link">Lookup table extraction tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for extracting characteristics (lookup tables) from datasheet graphs and charts into a format that can be imported by non-linear models.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7677" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7677-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/package_manager.html" id="doc-d16877e7677-link">Package Manager</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for creating and managing Typhoon packages that contain Schematic examples, Schematic and widget libraries, documentation etc.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7798" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/usage_logging.html" id="doc-d16877e7798-link">Usage Logging</a><div class="wh-tooltip"><p class="shortdesc">This section briefly describes Typhoon HIL software logging feature.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7809" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/python_interpreters.html" id="doc-d16877e7809-link">Python Interpreters</a><div class="wh-tooltip"><p class="shortdesc">Overview of how you can use Typhoon HIL Python Interpreters to further customize your         test files.</p></div></div></div></li></ul></li></ul></div>
		                        
                            </div>
                        </nav>
                    
                    
                    <div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
                        <button id="wh_close_publication_toc_button" class="close-toc-button d-none" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        <button id="wh_close_topic_toc_button" class="close-toc-button d-none" aria-label="Toggle topic table of content" aria-controls="wh_topic_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
  <h1 class="- topic/title title topictitle1" id="ariaid-title1">Feeder protection relay (example)</h1>
  
  <div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc"><span class="- topic/ph ph" id="doc__description">Description of the feeder protection relay (example) component with implemented ANSI protective functions.</span></p>
    <section class="- topic/section section" id="doc__section_k2p_hzb_rz" data-ofbid="doc__section_k2p_hzb_rz">
      <div class="- topic/p p">The Schematic Editor library block from the Microgrid section shown in <a class="- topic/xref xref" href="#doc__table_y5q_nxl_lbb">Table 1</a>, models a feeder protection
        relay (example) component implemented with the ANSI protective functions:<ul class="- topic/ul ul" id="doc__ul_ktk_nyl_lbb" data-ofbid="doc__ul_ktk_nyl_lbb">
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">25</strong> - synchronism check (reconnection)</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">27</strong> - undervoltage (trip)</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">50</strong> - instantaneous overcurrent (trip)</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">51</strong> - inverse time overcurrent (trip)</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">59</strong> - overvoltage (trip)</li>
        </ul></div>
      <table class="- topic/table table frame-all" id="doc__table_y5q_nxl_lbb" data-ofbid="doc__table_y5q_nxl_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component in the Schematic Editor core
          library</span></caption><colgroup><col style="width:31.818181818181813%"/><col style="width:45.45454545454545%"/><col style="width:22.727272727272727%"/></colgroup><thead class="- topic/thead thead">
            <tr class="- topic/row">
              <th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_y5q_nxl_lbb__entry__1">component</th>
              <th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_y5q_nxl_lbb__entry__2">component dialog window</th>
              <th class="- topic/entry entry align-center colsep-0 rowsep-1" id="doc__table_y5q_nxl_lbb__entry__3">component parameters</th>
            </tr>
          </thead><tbody class="- topic/tbody tbody">
            <tr class="- topic/row">
              <td class="- topic/entry entry align-center colsep-1 rowsep-0" headers="doc__table_y5q_nxl_lbb__entry__1"><img class="- topic/image image" id="doc__image_nkv_qxl_lbb" src="../Images/feeder_protection_relay_01.PNG"/><p class="- topic/p p">Feeder Protection Relay (example)</p></td>
              <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_y5q_nxl_lbb__entry__2"><img class="- topic/image image" id="doc__image_wyd_wxl_lbb" src="../Images/feeder_protection_relay_02.PNG"/></td>
              <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_y5q_nxl_lbb__entry__3">
                <ul class="- topic/ul ul" id="doc__ul_nkb_2yl_lbb" data-ofbid="doc__ul_nkb_2yl_lbb">
                  <li class="- topic/li li">Property tabs:<ul class="- topic/ul ul" id="doc__ul_n5w_2yl_lbb" data-ofbid="doc__ul_n5w_2yl_lbb">
                      <li class="- topic/li li">Base Parameters</li>
                      <li class="- topic/li li">Grid Tied Parameters</li>
                      <li class="- topic/li li">Islanded Parameters</li>
                    </ul></li>
                </ul>
              </td>
            </tr>
          </tbody></table>
    </section>
    <section class="- topic/section section" id="doc__section_dxs_tmx_nz" data-ofbid="doc__section_dxs_tmx_nz"><h2 class="- topic/title title sectiontitle">Inputs and outputs</h2>
      
      <figure class="- topic/fig fig fignone" id="doc__fig_lq4_xyl_lbb" data-ofbid="doc__fig_lq4_xyl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Feeder protection relay (example) component view under its mask.</span></figcaption>
        
        <img class="- topic/image image" id="doc__image_mq4_xyl_lbb" src="../Images/feeder_protection_relay_03.PNG"/>
      </figure>
      <div class="- topic/p p">The feeder protection relay (example) component has three categories of inputs. They
          are:<ul class="- topic/ul ul" id="doc__ul_xrg_1zl_lbb" data-ofbid="doc__ul_xrg_1zl_lbb">
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Enable</strong> - single input</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Voltage and current measurements</strong> - one input per measurement</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Control/communications</strong> - single array input</li>
        </ul></div>
      <p class="- topic/p p"><a class="- topic/xref xref" href="#doc__properties_u2w_hfw_mbb">Table 2</a> and <a class="- topic/xref xref" href="#doc__properties_bhh_gqk_lbb">Table 3</a> describe the inputs in more details.</p>
      
    <table class="- topic/table table frame-all" id="doc__properties_u2w_hfw_mbb" data-ofbid="doc__properties_u2w_hfw_mbb" data-cols="2"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component basic inputs</span></caption><colgroup><col style="width:14.285714285714285%"/><col style="width:85.71428571428571%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_u2w_hfw_mbb__entry__1">Input</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_u2w_hfw_mbb__entry__2">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Enable</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Digital input that turns on/off the relay. The relay is operating when input is
                high.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Ia</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the current that goes through the circuit
                breaker on phase A [A]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Ib</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the current that goes through the circuit
                breaker on phase B [A]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Ic</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the current that goes through the circuit
                breaker on phase C [A]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Va_bus</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the bus (upstream) side on phase
                A [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Vb_bus</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the bus (upstream) side on phase
                B [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Vc_bus</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the bus (upstream) side on phase
                C [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Va_line</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the line (downstream) side on
                phase A [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__1">Vb_line</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the line (downstream) side on
                phase B [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_u2w_hfw_mbb__entry__1">Vc_line</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_u2w_hfw_mbb__entry__2">Analog input with the measurement of the voltage of the line (downstream) side on
                phase C [V]</td>
      </tr>
    </tbody></table>
      <p class="- topic/p p">The number of control/communication inputs is 3 and they must be sent as an array, with use
        of a <a class="- topic/xref xref" href="bus_join.html" title="Description of the Bus Join component in Schematic Editor, which concatenates input signals into a bus.">Bus Join</a> component, and in the correct order. <a class="- topic/xref xref" href="#doc__properties_bhh_gqk_lbb">Table 3</a> describe the inputs and
        their order.</p>
    <table class="- topic/table table frame-all" id="doc__properties_bhh_gqk_lbb" data-ofbid="doc__properties_bhh_gqk_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component control/communication inputs</span></caption><colgroup><col style="width:14.285714285714285%"/><col style="width:14.285714285714285%"/><col style="width:71.42857142857143%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__1">Number</th>
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__2">Output</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__3">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">0</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">op_mode</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">Three-level input that defines the relay operation mode:<ul class="- topic/ul ul" id="doc__ul_bgy_21m_lbb" data-ofbid="doc__ul_bgy_21m_lbb">
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">0</strong> - All protective functions active.</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">1</strong> - Only synch check protection active.</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">2</strong> - Force circuit breaker open.</li>
                </ul></td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Reset</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">Digital input that resets the relay at every signal level change.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__1">2</td>
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__2">protect_mode</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__3">Digital input that defines the relay parameters according to the protection mode:<ul class="- topic/ul ul" id="doc__ul_opq_m1m_lbb" data-ofbid="doc__ul_opq_m1m_lbb">
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">0</strong> - Use grid tied parameters.</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">1</strong> - Use islanded parameters.</li>
                </ul></td>
      </tr>
    </tbody></table>
      <p class="- topic/p p">The feeder protection relay (example) component has two categories of outputs. They are:</p><ul class="- topic/ul ul" id="doc__ul_fqz_q1m_lbb" data-ofbid="doc__ul_fqz_q1m_lbb">
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Control</strong> - single output</li>
          <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Measurements</strong> - single array output</li>
        </ul>
      <p class="- topic/p p"><a class="- topic/xref xref" href="#doc__properties_kjq_x1m_lbb">Table 4</a> and <a class="- topic/xref xref" href="#doc__properties_slq_hbm_lbb">Table 5</a> describe the outputs in more details.</p>
      
    <table class="- topic/table table frame-all" id="doc__properties_kjq_x1m_lbb" data-ofbid="doc__properties_kjq_x1m_lbb" data-cols="2"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component control output</span></caption><colgroup><col style="width:14.285714285714285%"/><col style="width:85.71428571428571%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_kjq_x1m_lbb__entry__1">Output</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_kjq_x1m_lbb__entry__2">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_kjq_x1m_lbb__entry__1">CB_cmd</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_kjq_x1m_lbb__entry__2">Digital output that commands the circuit breaker (contactor component). The circuit
                breaker must close when this output is high.</td>
      </tr>
    </tbody></table>
      <p class="- topic/p p">The number of measurement outputs is 19. They are organized as an array and can be accessed
        individually through a <a class="- topic/xref xref" href="bus_split.html" title="Description of the Bus Split components in Schematic Editor, which are used to split vectors from its input, convert vectors into scalars, or make vectors on its outputs.">Bus Split</a> component, respecting the correct order. <a class="- topic/xref xref" href="#doc__properties_slq_hbm_lbb">Table 5</a> describes the outputs and their order.</p>
    <table class="- topic/table table frame-all" id="doc__properties_slq_hbm_lbb" data-ofbid="doc__properties_slq_hbm_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 5</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component measurement outputs</span></caption><colgroup><col style="width:14.285714285714285%"/><col style="width:14.285714285714285%"/><col style="width:71.42857142857143%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_slq_hbm_lbb__entry__1">Number</th>
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_slq_hbm_lbb__entry__2">Output</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_slq_hbm_lbb__entry__3">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">0</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Va_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS bus voltage measurement of the relay phase A [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Va_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the bus voltage on phase A [degrees]. This is the reference for
                angle measurements, thus this output is zero.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Vb_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS bus voltage measurement of the relay phase B [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">3</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Vb_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the bus voltage on phase B when compared to the bus voltage on
                phase A [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">4</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Vc_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS bus voltage measurement of the relay phase C [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">5</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Vc_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the bus voltage on phase C when compared to the bus voltage on
                phase A [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">6</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ia_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS current measurement of the relay phase A [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">7</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ia_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the current on phase A when compared to the bus voltage on phase
                A [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">8</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ib_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS current measurement of the relay phase B [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">9</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ib_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the current on phase A when compared to the bus voltage on phase
                A [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">10</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ic_RMS</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">RMS current measurement of the relay phase C [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">11</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Ic_Phase</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Phase measurement of the current on phase C when compared to the bus voltage on phase
                A [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">12</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">P</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the measurement of the active power flow across the relay
                [W]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">13</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Q</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the measurement of the reactive power flow across the relay
                [VAr]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">14</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">S</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the measurement of the apparent power flow across the relay
                [VA]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">15</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">pf</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the measurement of the power factor across the relay.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">16</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">bus_freq</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the electrical frequency measurement of the relay's bus
                side</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__1">17</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__2">Protection function status</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with the protective function status feedback. This output, if converted
                to base two (5 bits), will indicate the status of the functions in the following
                order (most to least significant bit):<ul class="- topic/ul ul" id="doc__ul_hnp_4cm_lbb" data-ofbid="doc__ul_hnp_4cm_lbb">
                  <li class="- topic/li li">1 - overvoltage (trip on high level)</li>
                  <li class="- topic/li li">2 - under voltage (trip on high level)</li>
                  <li class="- topic/li li">3 - inverse time overcurrent (trip on high level)</li>
                  <li class="- topic/li li">4 - instant overcurrent (trip on high level)</li>
                  <li class="- topic/li li">5 - synch check (connect on high level)</li>
                </ul></td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_slq_hbm_lbb__entry__1">18</td>
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_slq_hbm_lbb__entry__2">Circuit Breaker status</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_slq_hbm_lbb__entry__3">Analog output with circuit breaker status feedback. This output, if converted to base
                two (3 bits), will indicate the statuses in the following order (most to least
                significant bit):<ul class="- topic/ul ul" id="doc__ul_tyl_zcm_lbb" data-ofbid="doc__ul_tyl_zcm_lbb">
                  <li class="- topic/li li">1 - circuit breaker is closed (true on high)</li>
                  <li class="- topic/li li">2 - circuit breaker is not closed (true on high)</li>
                  <li class="- topic/li li">3 - circuit breaker is commanded to close (true on high)</li>
                </ul></td>
      </tr>
    </tbody></table>
    </section>
    <section class="- topic/section section" id="doc__section_vyc_jrk_lbb" data-ofbid="doc__section_vyc_jrk_lbb"><h2 class="- topic/title title sectiontitle">Component dialogue box and parameters</h2>
      
      <p class="- topic/p p">The feeder protection relay (example) component dialogue box consists of three tabs for
        specifying basic parameters.</p>
    </section>
    <section class="- topic/section section" id="doc__section_jqy_nrk_lbb" data-ofbid="doc__section_jqy_nrk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "Base Parameters"</h2>
      
      <p class="- topic/p p">In this component tab, base parameters of the feeder protection relay (example) component
        can be specified.</p><figure class="- topic/fig fig fignone" id="doc__fig_fbv_mdm_lbb" data-ofbid="doc__fig_fbv_mdm_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Feeder protection relay (example) component "Base Parameters" tab</span></figcaption>
          
          <img class="- topic/image image" id="doc__image_gbv_mdm_lbb" src="../Images/feeder_protection_relay_04.PNG"/>
        </figure>
    <table class="- topic/table table frame-all" id="doc__properties_tbg_hsk_lbb" data-ofbid="doc__properties_tbg_hsk_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 6</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component "Base Parameters" tab</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__1">Parameter</th>
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__2">Code name</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__3">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Line to Line RMS voltage</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">VRMSLL</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Nominal line to line RMS voltage of the relay [V]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Voltage deviation threshold</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">dV_threshold</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Accepted difference of the voltages on each side of the circuit breaker when compared
                to a percentage of the nominal voltage [%]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Angle deviation threshold</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">angle_threshold</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Accepted phase difference between the voltages on each side of the contactor
                [degrees]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Frequency deviation threshold</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">dF_threshold</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Accepted frequency difference between voltages on each side of the contactor
                [Hz]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">R27 UV and R59 OV trip delay</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">R27P_R59P_tripDelay</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Time delay to trip when of the occurrence of under voltage (R27) or overvoltage (R59)
                [s]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">CT primary turns number</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">CT_primary</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Number of turns of the primary winding of the current transformer</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Initial relay status</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">Initial_status</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Digital parameter that sets the circuit breaker initial state. The circuit breaker is
                closed when the parameter is high.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__1">Execution rate</td>
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__2">Ts</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__3">Execution rate of all signal processing components of the feeder protection relay
                [s]</td>
      </tr>
    </tbody></table>
</section>
    <section class="- topic/section section" id="doc__section_ph2_ttk_lbb" data-ofbid="doc__section_ph2_ttk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "GridTied Parameters"</h2>
      
      <p class="- topic/p p">In this component tab, the user can specify grid tied parameters of the feeder protection
        relay (example) component.</p><figure class="- topic/fig fig fignone" id="doc__fig_xbl_p2m_lbb" data-ofbid="doc__fig_xbl_p2m_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Feeder protection relay (example) component "GridTied Parameters"
            tab</span></figcaption>
          
          <img class="- topic/image image" id="doc__image_ybl_p2m_lbb" src="../Images/feeder_protection_relay_05.PNG"/>
        </figure>
      
    <table class="- topic/table table frame-all" id="doc__properties_nmk_h5k_lbb" data-ofbid="doc__properties_nmk_h5k_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 7</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component "GridTied Parameters" tab</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__1">Parameter</th>
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__2">Code name</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__3">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R50 IOC trip pickup 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R50P_pickup1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Current threshold that triggers the instantaneous overcurrent protection when in grid
                tied mode [A]. The current is referred to the secondary side of the current
                transformer. The number of turns on the secondary winding is 5.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R50 IOC trip delay 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R50P_tripDelay1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Time delay to trip by instantaneous over current protection when in grid tied mode
                [s]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R51 TOC trip pickup 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R51P_pickup1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Current threshold that triggers the inverse time overcurrent protection when in grid
                tied mode [A]. The current is referred to the secondary side of the current
                transformer. The number of turns on the secondary winding is 5.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R51 TOC curve type 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R51P_curveType1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">A four-level parameter that defines which trip curve type to use with the inverse
                time overcurrent protection when in grid tied mode. For the following inputs, the
                curve parameters are:<ul class="- topic/ul ul" id="doc__ul_yyq_jfm_lbb" data-ofbid="doc__ul_yyq_jfm_lbb">
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">1</strong> - A = 0.0104; B = 0.0226; P = 0.02;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">2</strong> - A = 5.95; B = 0.180; P = 2.0;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">3</strong> - A = 3.88; B = 0.180; P = 2.0;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Else</strong> - A = 5.67; B = 0.0352; P = 2.0;</li>
                </ul></td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R51 TOC time dial 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R51P_curveType1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Time dial to be used in the calculation of the trip curve for the inverse time
                overcurrent protection when in grid tied mode</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">R27 UV trip pickup 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">R27P_pickup1</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Voltage threshold that triggers the under voltage protection when in grid tied mode
                [p.u.]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__1">R59 OV trip pickup 1</td>
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__2">R59P_pickup1</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__3">Voltage threshold that triggers the overvoltage protection when in grid tied mode
                [p.u.]</td>
      </tr>
    </tbody></table></section>
    <section class="- topic/section section" id="doc__section_cdp_nvk_lbb" data-ofbid="doc__section_cdp_nvk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "Islanded Parameters"</h2>
      
      <p class="- topic/p p">In this component tab, islanded parameters of the feeder protection relay (example)
        component can be specified.</p><figure class="- topic/fig fig fignone" id="doc__fig_xj4_2gm_lbb" data-ofbid="doc__fig_xj4_2gm_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 4</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Feeder protection relay (example) component "Islanded Parameters"
            tab</span></figcaption>
          
          <img class="- topic/image image" id="doc__image_yj4_2gm_lbb" src="../Images/feeder_protection_relay_06.PNG"/>
        </figure>
      
    <table class="- topic/table table frame-all" id="doc__properties_xxg_1wk_lbb" data-ofbid="doc__properties_xxg_1wk_lbb" data-cols="3"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 8</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Feeder protection relay (example) component "Islanded Parameters" tab</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_xxg_1wk_lbb__entry__1">Parameter</th>
        <th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_xxg_1wk_lbb__entry__2">Code name</th>
        <th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_xxg_1wk_lbb__entry__3">Description</th>
      </tr>
</thead><tbody class="- topic/tbody tbody">
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R50 IOC trip pickup 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R50P_pickup2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">Current threshold that triggers the instantaneous overcurrent protection when in
                islanded mode [A]. The current is referred to the secondary side of the current
                transformer. The number of turns on the secondary winding is 5.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R50 IOC trip delay 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R50P_tripDelay2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">Time delay to trip by instantaneous over current protection when in islanded mode
                [s]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R51 TOC trip pickup 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R51P_pickup2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">Current threshold that triggers the inverse time overcurrent protection when in
                islanded mode [A]. The current is referred to the secondary side of the current
                transformer. The number of turns on the secondary winding is 5.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R51 TOC curve type 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R51P_curveType2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">A four-level parameter that defines which trip curve type to use with the inverse
                time overcurrent protection when in islanded mode. For the following inputs, the
                curve parameters are:<ul class="- topic/ul ul">
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">1</strong> - A = 0.0104; B = 0.0226; P = 0.02;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">2</strong> - A = 5.95; B = 0.180; P = 2.0;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">3</strong> - A = 3.88; B = 0.180; P = 2.0;</li>
                  <li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Else</strong> - A = 5.67; B = 0.0352; P = 2.0;</li>
                </ul></td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R51 TOC time dial 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R51P_curveType2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">A time dial to be used in the calculation of the trip curve for the inverse time
          overcurrent protection when in islanded mode.</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__1">R27 UV trip pickup 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__2">R27P_pickup2</td>
        <td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_xxg_1wk_lbb__entry__3">Voltage threshold that triggers the under voltage protection when in islanded mode
                [p.u.]</td>
      </tr>
      <tr class="- topic/row">
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_xxg_1wk_lbb__entry__1">R59 OV trip pickup 2</td>
        <td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_xxg_1wk_lbb__entry__2">R59P_pickup2</td>
        <td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_xxg_1wk_lbb__entry__3">Voltage threshold that triggers the overvoltage protection when in islanded mode
                [p.u.]</td>
      </tr>
    </tbody></table>
      <p class="- topic/p p">The inverse time overcurrent trip curve is defined by:<div class="+ topic/div equation-d/equation-block  eqn-block ">
          <span class="+ topic/foreign mathml-d/mathml foreign mathml">
            <math xmlns="http://www.w3.org/1998/Math/MathML" display="block">
              <mi>t</mi>
              <mi>r</mi>
              <mi>i</mi>
              <mi>p</mi>
              <mi>T</mi>
              <mi>i</mi>
              <mi>m</mi>
              <mi>e</mi>
              <mo>=</mo>
              <mi>t</mi>
              <mi>i</mi>
              <mi>m</mi>
              <mi>e</mi>
              <mi>D</mi>
              <mi>i</mi>
              <mi>a</mi>
              <mi>l</mi>
              <mi>*</mi>
              <mfenced separators="|">
                <mrow>
                  <mi>B</mi>
                  <mo>+</mo>
                  <mfenced separators="|">
                    <mrow>
                      <mfrac>
                        <mrow>
                          <mi>A</mi>
                        </mrow>
                        <mrow>
                          <msup>
                            <mrow>
                              <mi>M</mi>
                            </mrow>
                            <mrow>
                              <mi>P</mi>
                            </mrow>
                          </msup>
                          <mo>-</mo>
                          <mn>1</mn>
                        </mrow>
                      </mfrac>
                    </mrow>
                  </mfenced>
                </mrow>
              </mfenced>
            </math>
          </span>
        </div></p>
      <div class="- topic/p p">where:<ul class="- topic/ul ul" id="doc__ul_zbw_qgm_lbb" data-ofbid="doc__ul_zbw_qgm_lbb">
          <li class="- topic/li li"><em class="+ topic/ph hi-d/i ph i">tripTime</em> is the time delay to trip by the inverse time over current
            protection.</li>
          <li class="- topic/li li"><em class="+ topic/ph hi-d/i ph i">M</em> is the ratio between the measured current and the current threshold.</li>
          <li class="- topic/li li"><em class="+ topic/ph hi-d/i ph i">timeDial, A, B</em> and <em class="+ topic/ph hi-d/i ph i">P</em> are parameters defined by the mask.</li>
        </ul></div>
    </section>
    <section class="- topic/section section" id="doc__section_snx_k2l_lbb" data-ofbid="doc__section_snx_k2l_lbb"><h2 class="- topic/title title sectiontitle">Example</h2>
      
      <p class="- topic/p p">Overall behavior and control methodologies can be better understood with the use of the
        following feeder protection relay example:</p>
      <p class="- topic/p p">Model name: <strong class="+ topic/ph hi-d/b ph b">feeder_protection_relay.tse</strong></p>
      <p class="- topic/p p">SCADA interface: <strong class="+ topic/ph hi-d/b ph b">SCADA_Panel.cus</strong></p>
      <p class="- topic/p p">Path: <strong class="+ topic/ph hi-d/b ph b">/examples/models/microgrid/feeder_protection_relay/</strong></p>
    </section>
  </div>
</article></main></div>
                        
                        
                        
                        
                        
                        
                    </div>
                    
                        <nav role="navigation" id="wh_topic_toc" aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none"> 
                            <div id="wh_topic_toc_content">
		                        
	                            <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a href="#doc__section_dxs_tmx_nz" data-tocid="doc__section_dxs_tmx_nz">Inputs and outputs</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_vyc_jrk_lbb" data-tocid="doc__section_vyc_jrk_lbb">Component dialogue box and parameters</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_jqy_nrk_lbb" data-tocid="doc__section_jqy_nrk_lbb">Tab: "Base Parameters"</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_ph2_ttk_lbb" data-tocid="doc__section_ph2_ttk_lbb">Tab: "GridTied Parameters"</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_cdp_nvk_lbb" data-tocid="doc__section_cdp_nvk_lbb">Tab: "Islanded Parameters"</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_snx_k2l_lbb" data-tocid="doc__section_snx_k2l_lbb">Example</a></div></li></ul></div>
	                        	
                        	</div>
                        </nav>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer">
  <div class=" footer-container mx-auto ">
    <div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <div id="modal_img_container"></div>
            <div id="caption"></div>
        </div>
        
        
<script type="text/javascript" src="../../assets/script.js"> 
</script>

        
    </body>
</html>