<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" data-whc_version="24.1">
    <head><link rel="shortcut icon" href="../../favicon.ico"/><link rel="icon" href="../../favicon.ico"/><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="reference"/><meta name="description" content="Demonstration of remote control of a battery inverter by Modbus client"/><meta name="DC.relation" content="../../t-an001/concepts/communication_protocols.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="doc"/>        
      <title>Modbus Device with HIL SCADA-based client</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta name="wh-path2root" content="../../"/><meta name="wh-toc-id" content="doc-d16877e348"/><meta name="wh-source-relpath" content="t-an001/References/modbus_device_with_hil_scada_based_client.dita"/><meta name="wh-out-relpath" content="t-an001/References/modbus_device_with_hil_scada_based_client.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800"/>
    
    
    <script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
    
    <script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800"/><link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/notes.css?buildId=2022030800"/><script type="text/javascript" src="../../Scripts/mml-svg.js"> 
</script><link rel="stylesheet" type="text/css" href="../../assets/typhoon.css"/></head>

    <body id="doc" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <a href="https://www.typhoon-hil.com" class=" wh_logo d-none d-sm-block "><img src="../../logo.svg" alt="  Typhoon HIL Documentation  Version: 2026.1  "/></a>
                    <div class=" wh_publication_title "><a href="../../index.html"><span class="booktitle">  <span class="ph mainbooktitle">Typhoon HIL Documentation</span>  <span class="ph booktitlealt">Version: 2026.1</span>  </span></a></div>
                    
                </div>
                
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e21-mi" data-tocid="tocId-d16877e21" data-state="not-ready" class=" topicref application-notes"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e737-mi" data-tocid="tocId-d16877e737" data-state="not-ready" class=" topicref software-manual"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e7901-mi" data-tocid="tocId-d16877e7901" data-state="not-ready" class=" topicref hardware-manual"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref application-notes"><div class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-an001/concepts/communication_protocols.html">Communication Protocols</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Interoperability. Cybersecurity. Modbus, Sunspec, IEC61850, IEEE    C37.118, DNP3, CAN, OPC UA, and more.</span></p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-an001/References/modbus_device_with_hil_scada_based_client.html">Modbus Device with HIL SCADA-based client</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of remote control of a battery inverter by Modbus client</span></p></div></div></div></li></ol></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        
                        
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <button type="button" id="wh_toc_button" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                        <nav id="wh_publication_toc" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" aria-label="Table of Contents Container">
                            <div id="wh_publication_toc_content">
		                        
                            	<div class=" wh_publication_toc " data-tooltip-position="right"><span class="expand-button-action-labels"><span id="button-expand-action" role="button" aria-label="Expand"></span><span id="button-collapse-action" role="button" aria-label="Collapse"></span><span id="button-pending-action" role="button" aria-label="Pending"></span></span><ul role="tree" aria-label="Table of Contents"><li role="treeitem" aria-expanded="true"><div data-tocid="tocId-d16877e21" class="topicref application-notes" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d16877e21-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/application_notes_introduction.html" id="tocId-d16877e21-link">Typhoon HIL Application Notes</a></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e25" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/application_notes_introduction.html" id="doc-d16877e25-link">Application Notes Introduction</a><div class="wh-tooltip"><p class="shortdesc">Brief overview of the different categories of Application Notes</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e36" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e36-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/grid_connected_converters.html" id="doc-d16877e36-link">Grid-connected converters</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Grid-connected converter applications featuring various grid support    functionalities.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e96" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e96-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/automotive.html" id="doc-d16877e96-link">Automotive</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Electric cars and other automotive applications.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e132" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e132-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/aerospace.html" id="doc-d16877e132-link">Aerospace</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">System-level and component-level aircraft applications.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e168" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e168-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/battery_management_systems.html" id="doc-d16877e168-link">Battery management systems</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Battery management system (BMS) examples</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e216" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e216-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/how-to_guides.html" id="doc-d16877e216-link">How-to Guides</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Guides, tips, and tricks on various aspects of Typhoon HIL toolchain usage.</span></p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e312" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e312-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/communication_protocols.html" id="doc-d16877e312-link">Communication Protocols</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Interoperability. Cybersecurity. Modbus, Sunspec, IEC61850, IEEE    C37.118, DNP3, CAN, OPC UA, and more.</span></p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e324" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/References/pv_inverter_with_iec61850_mms.html" id="doc-d16877e324-link">PV inverter with IEC 61850 MMS</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of remote control of a PV inverter by IEC 61850 MMS</span></p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e336" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/References/multi_protocol_gateway_for_derms.html" id="doc-d16877e336-link">Multi-protocol gateway for DERMS </a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of a communications test environment for a DERMS gateway, by making use     of: generic DER components, communication protocols, and their client/server     implementations.</span></p></div></div></div></li><li role="treeitem" class="active"><div data-tocid="doc-d16877e348" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/References/modbus_device_with_hil_scada_based_client.html" id="doc-d16877e348-link">Modbus Device with HIL SCADA-based client</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of remote control of a battery inverter by Modbus client</span></p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e360" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/References/sfp_with_mmc.html" id="doc-d16877e360-link">SFP with Modular Multi-level Converter (MMC)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of the capabilities of Aurora Small Form-factor Pluggable (SFP) simulation link to establish communication between a HIL device and a controller.</span></p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e372" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/References/OPC_UA_SCADA_client.html" id="doc-d16877e372-link">OPC with HIL SCADA-based client</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Demonstration of how two OPC UA servers can be configured and simulated in     one HIL device within HIL SCADA</span></p></div></div></div></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e384" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e384-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/power_systems.html" id="doc-d16877e384-link">Power Systems</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Power system simulation. Relay protection testing. Power flow tool integration and   co-simulation.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e468" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e468-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/microgrids.html" id="doc-d16877e468-link">Microgrids</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Rapid microgrid pre-commissioning and system integration. Microgrid controller RCP and   testing.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e552" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e552-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/electrical_drives.html" id="doc-d16877e552-link">Electrical Drives</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Converters coupled with high-fidelity electrical machine models for high performance   motor drive applications.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e601" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e601-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/power_supplies.html" id="doc-d16877e601-link">Power Supplies</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Linear and switching power supplies for industrial and laboratory   applications.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e625" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e625-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/marine_power_systems.html" id="doc-d16877e625-link">Marine Power Systems</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Hybrid propulsion, shipboard power management, offshore renewables, offshore oil and   gas platform power supplies. </span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e649" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e649-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/power_quality.html" id="doc-d16877e649-link">Power Quality</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Real-time power quality/harmonic analysis. Incorporate active filters and FACTS devices (STATCOM, DVR,   SVC).</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e685" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e685-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/railway.html" id="doc-d16877e685-link">Railway</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">System-level and component-level application examples for railway    (traction) equipment.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e709" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e709-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-an001/concepts/medical_devices.html" id="doc-d16877e709-link">Medical Devices</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">X-ray, MRI, ICD, pacemakers, defibrillators, emergency ventilators, ECG, EMG,   bioelectronics.</span></p></div></div></div></li></ul></li></ul></div>
		                        
                            </div>
                        </nav>
                    
                    
                    <div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
                        <button id="wh_close_publication_toc_button" class="close-toc-button d-none" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        <button id="wh_close_topic_toc_button" class="close-toc-button d-none" aria-label="Toggle topic table of content" aria-controls="wh_topic_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
  <h1 class="- topic/title title topictitle1" id="ariaid-title1">Modbus Device with HIL SCADA-based client</h1>
  
 <div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc"><span class="- topic/ph ph" id="doc__description">Demonstration of remote control of a battery inverter by Modbus client</span></p>
  <section class="- topic/section section" id="doc__section_fd2_4qg_blb" data-ofbid="doc__section_fd2_4qg_blb"><h2 class="- topic/title title sectiontitle"><span class="- topic/ph ph" id="doc__an_title_intro">Introduction</span></h2>
    
    <p class="- topic/p p"><a class="- topic/xref xref" href="https://modbus.org/" target="_blank" rel="external noopener">Modbus</a> is a serial
        communications protocol published by Modicon for use with its programmable logic controllers
        (PLCs). It has become one of the most widely used communication protocols in industry, and
        is now the most commonly available way of connecting industrial electronic devices. The
        protocol defines function codes and the encoding scheme for transferring data as either
        single points (1-bit) or as 16-bit data registers. This basic data packet is then
        encapsulated according to the protocol specifications for Modbus ASCII, <a class="- topic/xref xref" href="https://ticket.typhoon-hil.com/kb/faq.php?id=88" target="_blank" rel="external noopener">RTU</a>, or TCP. The Typhoon HIL toolchain supports <a class="- topic/xref xref" href="../../t-ug002/References/communication.html" title="Summary of the Communication components available in Schematic Editor">Modbus TCP protocol</a>.</p>
    <p class="- topic/p p">Modbus protocols are supported by all Typhoon HIL devices. To use this protocol on a <a class="- topic/xref xref" href="https://www.typhoon-hil.com/products/hil402/" target="_blank" rel="external noopener">HIL 402
          device</a>, you will need to connect the only <a class="- topic/xref xref" href="https://ticket.typhoon-hil.com/kb/faq.php?id=77" target="_blank" rel="external noopener">Ethernet connector</a> located on the back plate of the device. On other devices you
        can use the bottom Ethernet port (labeled 1), which is typically used for non-time-critical
        protocols. Modbus protocols are defined as master/slave protocols, which means that only the
        node assigned as the Master may initiate a command. All other devices are slaves, and they
        must wait for requests or commands. This is better known as <em class="+ topic/ph hi-d/i ph i">client</em> and <em class="+ topic/ph hi-d/i ph i">server</em>
        in the context of Ethernet-based networking, so in the Typhoon HIL toolchain those terms are
        used. In this context, the slave becomes the server and the master becomes the client.</p>
    <p class="- topic/p p">In the Typhoon HIL toolchain, both client and server are implemented. The HIL device can act
        both as a Modbus server and a <a class="- topic/xref xref" href="../../t-ug002/References/modbus_client.html" title="Description of the Modbus Client component in Schematic Editor.">Modbus Client</a>,
        while the client side can alternatively be set up in <a class="- topic/xref xref" href="../../t-ug002/concepts/hil_scada.html" title="Description of the HIL SCADA tool in Typhoon HIL Control Center">HIL SCADA</a> running on the PC. The server is
        implemented with the <a class="- topic/xref xref" href="../../t-ug002/References/modbus_device.html" title="Description of the Modbus Device component in Schematic Editor.">Modbus Device</a> component
        which can be accessed through external Modbus Clients. Also, there is a possibility to
        connect with a standardized SunSpec Modbus protocol via a dedicated <a class="- topic/xref xref" href="../../t-ug002/References/sunspec_modbus_device.html" title="Description of the SunSpec Modbus device in Schematic Editor">SunSpec Modbus Device</a> component.</p>
    <p class="- topic/p p">For simulating a Modbus client, you can use the dedicated <a class="- topic/xref xref" href="https://www.typhoon-hil.com/documentation/typhoon-hil-api-documentation/modbus_api.html" target="_blank" rel="external noopener">Modbus API</a>. This is a Python-based API, which can
        run on your PC (even without a HIL device). It can be used inside of HIL SCADA, <a class="- topic/xref xref" href="../../t-ug002/concepts/standalone_scada.html" title="This section briefly describes Standalone HIL SCADA tool">Standalone HIL SCADA</a>, or even in standalone scripts.</p>
  </section>
  <section class="- topic/section section" id="doc__section_drr_2lm_blb" data-ofbid="doc__section_drr_2lm_blb"><h2 class="- topic/title title sectiontitle"><span class="- topic/ph ph" id="doc__an_title_model">Model description</span></h2>
       
     <p class="- topic/p p">The model consists of two main parts: an electrical part and a communication part. The
        electrical part models a standard grid-connected <a class="- topic/xref xref" href="../../t-ug002/References/battery_inverter.html" title="Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.">Battery inverter</a> from our <a class="- topic/xref xref" href="../../t-ug002/concepts/microgrid_toolbox.html" title="Schematic Editor functionalities available through the Microgrid Toolbox">Microgrid Toolbox</a>, with the ability to toggle between
        grid forming and grid following mode. In forming mode, the battery inverter sources power to
        a <a class="- topic/xref xref" href="../../t-ug002/References/constant_impedance_load.html" title="Description of the Constant Impedance Load component, for representing a three-phase balanced or unbalanced constant impedance load.">Constant Impedance Load</a>.</p>
      <figure class="- topic/fig fig fignone" id="doc__fig_kyz_pnx_clb" data-ofbid="doc__fig_kyz_pnx_clb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Typhoon HIL schematic of a battery server model</span></figcaption>
        
        <img class="- topic/image image" id="doc__image_ybg_xs5_bpb" src="../Images/modbus_device_with_HIL_SCADA_based_client_01.png"/>
      </figure>
    
      <p class="- topic/p p">The communication part is located inside the Modbus subsystem, and is directly connected to
        the <a class="- topic/xref xref" href="../../t-ug002/References/battery_inverter.html" title="Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.">Battery inverter</a>. It is handled by a <a class="- topic/xref xref" href="../../t-ug002/References/modbus_device.html" title="Description of the Modbus Device component in Schematic Editor.">Modbus Device</a> component. There is a possibility to
        toggle between <span class="+ topic/ph ui-d/uicontrol ph uicontrol">SCADA</span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Modbus</span> control mode.
        By changing the value of the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Modbus</span> SCADA Input, you can control
        which control inputs will pass through the Signal switch to the Inverter.</p>
      <figure class="- topic/fig fig fignone" id="doc__fig_whb_l4x_clb" data-ofbid="doc__fig_whb_l4x_clb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Typhoon HIL schematic of a battery server model</span></figcaption>
        
        <img class="- topic/image image" id="doc__image_b5p_3fw_bpb" src="../Images/modbus_device_with_HIL_SCADA_based_client_02.png"/>
      </figure>
      <p class="- topic/p p">The Modbus Device is configured using a Python dictionary (config_Batt). The dictionary is
        defined inside the Model Initialization script.</p>
      <pre class="+ topic/pre pr-d/codeblock pre codeblock language-python" id="doc__configuration_dictionary" data-ofbid="doc__configuration_dictionary">
<em class="hl-comment">#Modbus server configuration </em>
       
config_Batt = {﻿           
       <span class="hl-string">'port'</span>: <span class="hl-number">502</span>,        
       <span class="hl-string">'ip_addr'</span>: <span class="hl-string">'192.168.0.219'</span>,        
       ﻿﻿<span class="hl-string">'netmask'</span>: <span class="hl-string">'255.255.255.0'</span>,        
       <span class="hl-string">'slave_id'</span>: <span class="hl-number">2</span>,        
         ﻿﻿<span class="hl-string">'coil_input_addresses'</span>: <span class="hl-string">''</span>,        
       <span class="hl-string">'coil_output_addresses'</span>: <span class="hl-string">''</span>,        
         ﻿﻿<span class="hl-string">'discrete_input_addresses'</span>: <span class="hl-string">''</span>,        
       <span class="hl-string">'holding_register_input_addresses'</span>: <span class="hl-string">''</span>,        
       ﻿﻿<span class="hl-string">'holding_register_output_addresses'</span>: <span class="hl-string">'2000, 2001, [2002,2003]f , [2004,2005]f, [2006,2007]f, [2008,2009]f'</span>,   
       <span class="hl-string">'holding_register_output_init'</span>: [<span class="hl-number">0</span>, <span class="hl-number">1</span>, <span class="hl-number">60.0</span>, <span class="hl-number">480.0</span>, <span class="hl-number">0.0</span>, <span class="hl-number">0.0</span>],     
       <span class="hl-string">'input_register_adresses'</span>: <span class="hl-string">'0, [1,2]f, [3,4]f, [5,6]f, [7,8]f, [9,10]f, [11,12]f'</span>        
}  </pre>
    <p class="- topic/p p">The first keys of the dictionary define the network-oriented parameters: port, IP address,
        netmask, and slave ID. Before compiling the model make sure that the Modbus device belongs
        to the same subnetwork as your PC. You can check the current IP address of the PC, and
        change the value of the 'ip_addr' field accordingly. Alternatively, you can define PC IP
        address as static (choose an IP address from the same IP range as in the Modbus device).</p>
    <div class="- topic/note note note note_note"><span class="note__title">Note:</span> 
        You should first verify that the chosen IP address is reachable via the ping
        command in your computer's terminal (e.g. Windows Command Prompt).
     </div> 
    <p class="- topic/p p">The remaining keys of the configuration dictionary are used to define the Modbus registers.
      Since there aren’t any coils or discrete inputs in this particular model, those
      fields are left empty. For holding registers, the dictionary defines 6 output registers (2 integers
      and 4 floats). The next key allows for defining initial values for the holding registers, which
      will be overridden as soon as a Modbus client sends a write command to the server. The last key 
      provides definitions for 7
      input registers (1 integer and 6 floats). Those registers are
      interfaces for sending measurements from the simulation to the Modbus Client, and for
      receiving commands from the Modbus Client to the simulation.</p>
    <p class="- topic/p p"><a class="- topic/xref xref" href="#doc__table_n3r_m1t_cpb">Table 1</a> provides the whole Modbus
        specification with all input and output registers.</p>
    <table class="- topic/table table frame-all" id="doc__table_n3r_m1t_cpb" data-ofbid="doc__table_n3r_m1t_cpb" data-cols="12"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Modbus configuration</span></caption><colgroup><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/><col style="width:8.333333333333332%"/></colgroup><tbody class="- topic/tbody tbody">
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="12">Input registers - readings from the model</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Parameter</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Register(s)</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">Type</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Inverter On</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">0</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">unsigned int</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Terminal voltage measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">1,2</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Active power measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">3,4</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Reactive power measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">5,6</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Apparent power measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">7,8</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Power factor measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">9,10</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">Frequency measurement</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="4">11,12</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="4">float</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="12">Output registers - commands to the model</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Parameter</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Register(s)</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Type</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">Default Value</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Inverter On </td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">2000</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">unsigned int</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">0</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Operation mode</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">2001</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">unsigned int</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">1</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Frequency setpoint</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">2002,2003</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">float</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">60.0</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Voltage setpoint</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">2004,2005</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">float</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">480.0</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">Active power setpoint</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">2006,2007</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-1" colspan="3">float</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-1" colspan="3">0.0</td>
          </tr>
          <tr class="- topic/row">
            <td class="- topic/entry entry align-center colsep-1 rowsep-0" colspan="3">Reactive power setpoint</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-0" colspan="3">2008,2009</td>
            <td class="- topic/entry entry align-center colsep-1 rowsep-0" colspan="3">float</td>
            <td class="- topic/entry entry align-center colsep-0 rowsep-0" colspan="3">0.0</td>
          </tr>
        </tbody></table>
    <div class="- topic/sectiondiv sectiondiv">
    <p class="- topic/p p">This model runs on <span class="- topic/ph ph">2</span> cores, and therefore includes
        core coupling elements, as shown in <a class="- topic/xref xref" href="#doc__coupling">Figure 3</a>.</p>
      <p class="- topic/p p">The R-C snubber must be used on the red (current source) side since the coupling faces
        contactors on both sides (you can go inside the battery inverter subsystem to
        see that the contactor is facing the red side of the coupling). More information about the
        use of snubbers and their parametrization can be found <a class="- topic/xref xref" href="../../t-ug002/concepts/coupling_snubber_parametrization.html" title="This section explains how, when, and why to use snubber circuits in coupling components by looking at several different snubber topologies. Also, basic guidelines for snubber parametrization are given.">here</a>.</p>
      <figure class="- topic/fig fig fignone" id="doc__coupling" data-ofbid="doc__coupling"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Coupling parameters for the Battery Inverter component</span></figcaption>
        
        <img class="- topic/image image" id="doc__image_vwh_w3w_bpb" src="../Images/modbus_device_with_HIL_SCADA_based_client_03.png"/>
      </figure>
    </div>
    </section>
   <section class="- topic/section section" id="doc__section_czt_rav_blb" data-ofbid="doc__section_czt_rav_blb"><h2 class="- topic/title title sectiontitle"><span class="- topic/ph ph" id="doc__an_title_simulation">Simulation</span></h2>
      
      <p class="- topic/p p">This model comes with a pre-built SCADA panel. It offers the most essential user interface
        elements (widgets) to monitor and interact with the simulation at runtime, allowing you to
        further customize it according to your needs. </p>
      <p class="- topic/p p">The Panel file consist of 3 widget groups: SCADA Command Panel, SCADA Modbus Client, and
        Switch Control Mode. </p>
      <figure class="- topic/fig fig fignone" id="doc__fig_k5v_vqx_clb" data-ofbid="doc__fig_k5v_vqx_clb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 4</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Coupling parameters for the Battery Inverter component</span></figcaption>
        
        <img class="- topic/image image" id="doc__image_sqx_jkq_cpb" src="../Images/modbus_device_with_HIL_SCADA_based_client_04.png"/>
      </figure>
     <p class="- topic/p p">In the Panel initialization dialog (marked with a red rectangle in <a class="- topic/xref xref" href="#doc__fig_k5v_vqx_clb">Figure 4</a>) 
       you can find Python code defining how the Modbus Client initialization is done. This is shown in the code below.
       After importing the basic
       Python API packages, the basic network Server parameters are defined. Then, the Modbus Client
       object (battery_client) is initialized using these network parameters. The remaining code 
       code defines the input and output registers. The input registers are specified via the battery_input_register_address String, 
       and the output registers are defined by the battery_output_register_address dictionary.
     </p>
      <pre class="+ topic/pre pr-d/codeblock pre codeblock language-python">
<em class="hl-comment"># Modbus client configuration         </em>
<strong class="hl-keyword">import</strong> typhoon.api.modbus <strong class="hl-keyword">as</strong> modbus          
<strong class="hl-keyword">from</strong> typhoon.api.modbus.exceptions <strong class="hl-keyword">import</strong> ModbusError, ModbusNotConnected, ModbusInvalidRegSpec          
<strong class="hl-keyword">import</strong> typhoon.api.modbus.util <strong class="hl-keyword">as</strong> mb_util 

BATTERY_SERVER_ADDRESS = <span class="hl-string">'192.168.0.219'</span>          
PORT = <span class="hl-number">502</span>   
          
<em class="hl-comment"># Battery        </em>
battery_client = modbus.TCPModbusClient(host=BATTERY_SERVER_ADDRESS,          
                                        port=PORT,          
                                         auto_open=True) 

<em class="hl-comment">#input of server</em>
battery_input_register_address = <span class="hl-string">'0, [1,2]f, [3,4]f, [5,6]f, [7,8]f, [9,10]f, [11,12]f'</span>

<em class="hl-comment">#output of server</em>
battery_output_register_address = [<span class="hl-string">"2000"</span>, <span class="hl-string">"2001"</span>, <span class="hl-string">"[2002,2003]f"</span> ,<span class="hl-string">"[2004,2005]f"</span>, <span class="hl-string">"[2006,2007]f"</span>, <span class="hl-string">"[2008,2009]f"</span>]  
     </pre>
     <p class="- topic/p p">Widgets in the <em class="+ topic/ph hi-d/i ph i">SCADA Command Panel</em> group access the HIL simulation directly using HIL
        API (through USB or Ethernet connection). From this group, you can control the <a class="- topic/xref xref" href="../../t-ug002/References/battery_inverter.html" title="Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.">Battery inverter</a> the same way as in any other
        microgrid example (assuming that Modbus checkbox is unchecked).</p>
     <p class="- topic/p p">The widgets inside the <em class="+ topic/ph hi-d/i ph i">SCADA Modbus Client</em> group are used for Modbus communication. By
       default the “Control with Modbus” checkbox is unchecked, which means that the
       <a class="- topic/xref xref" href="../../t-ug002/References/battery_inverter.html" title="Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.">Battery inverter</a> is controlled directly by the <em class="+ topic/ph hi-d/i ph i">SCADA Command Panel</em>.
       By checking the box, you switch the Inverter control mode to Modbus. In the <em class="+ topic/ph hi-d/i ph i">SCADA Modbus Client</em> group,
       there are 6 widgets for sending commands to the Modbus server. Those commands use the <a class="- topic/xref xref" href="https://www.typhoon-hil.com/documentation/typhoon-hil-api-documentation/modbus_api.html#typhoon.api.modbus.TCPModbusClient.write_registers_adv" target="_blank" rel="external noopener">write_registers_adv()</a> function from the Modbus API.
       The remaining 7 widgets display readings from the Modbus
       server. Those widgets utilize another function - <a class="- topic/xref xref" href="https://www.typhoon-hil.com/documentation/typhoon-hil-api-documentation/modbus_api.html#typhoon.api.modbus.TCPModbusClient.read_input_registers_adv" target="_blank" rel="external noopener">read_input_registers_adv()</a>.
     </p>
     <p class="- topic/p p">There are two ways to connect to a HIL device - via USB connection and Ethernet connection
          (<a class="- topic/xref xref" href="#doc__image_05">Figure 5</a>). The first approach (1) utilizes USB for
        direct communication between the PC (SCADA) and the simulation on the HIL. Commands are sent
        through this connection for starting and stopping the simulation. Also, this communication
        is used by the controls inside the <em class="+ topic/ph hi-d/i ph i">SCADA Command Panel</em>. Modbus TCP communication in
        this setup passes through the Ethernet 1 port, which is used by the widgets inside the
          <em class="+ topic/ph hi-d/i ph i">SCADA Modbus client group</em>. The second approach (2) uses an Ethernet connection for
        both communications.<span class="- topic/ph ph"> <a class="- topic/xref xref" href="../../t-ug002/concepts/connecting_to_your_hil_device.html#doc__ethernet_connection">This guide</a> provides more
          information about direct Ethernet communication with the HIL device.</span></p>
     <figure class="- topic/fig fig fignone" id="doc__image_05" data-ofbid="doc__image_05"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 5</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Two ways for connecting with HIL device</span></figcaption>
       
       <img class="- topic/image image" src="../Images/modbus_device_with_HIL_SCADA_based_client_05.png"/>
     </figure>
    </section>
   <section class="- topic/section section" id="doc__section_dza_r4m_blb" data-ofbid="doc__section_dza_r4m_blb"><h2 class="- topic/title title sectiontitle"><span class="- topic/ph ph" id="doc__an_title_test-automation">Test Automation</span></h2>
     
     <p class="- topic/p p">We don’t have a test automation for this example yet. <a class="- topic/xref xref" href="https://subscription.typhoon-hil.com/" target="_blank" rel="external noopener">Let us
       know</a> if you wish to contribute and we will gladly have you signed on the
       application note!</p>
   </section>
   
   <section class="- topic/section section" id="doc__example_requirements" data-ofbid="doc__example_requirements"><h2 class="- topic/title title sectiontitle">Example requirements</h2>
     
     <p class="- topic/p p"><a class="- topic/xref xref" href="#doc__min_req">Table 2</a> provides detailed information about the file locations and hardware requirements 
       for running the model in real-time, followed by the HIL device resource utilization when running the model using 
       this minimal hardware configuration. This information is provided to help you with running and 
       customizing the model as you see fit.</p>
     <table class="- topic/table table frame-all" id="doc__min_req" data-ofbid="doc__min_req" data-cols="2"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title"><span class="- topic/ph ph" id="doc__an_min-req">Minimum requirements</span></span></caption><colgroup><col style="width:50%"/><col style="width:50%"/></colgroup><thead class="- topic/thead thead">
           <tr class="- topic/row">
             <th class="- topic/entry entry align-center colsep-0 rowsep-1" id="doc__min_req__entry__1" colspan="2">Files</th>
           </tr>
         </thead><tbody class="- topic/tbody tbody">
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_min-req_TH-files">Typhoon HIL files</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1"><p class="- topic/p p"><em class="+ topic/ph hi-d/i ph i">examples\models\communication protocols\modbus\client and server\</em></p>
               <p class="- topic/p p">battery server.tse</p>
               <p class="- topic/p p">scada client.cus</p></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1" colspan="2"><strong class="+ topic/ph hi-d/b ph b">Minimum hardware requirements</strong></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_min-req_num-devices">No. of HIL devices</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__num_devices">1</span></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_min-req_model-num">HIL device model</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__type_devices">HIL402</span></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><u class="+ topic/ph hi-d/u ph u"><a class="- topic/xref xref" href="../../t-ug002/concepts/device_manager.html" title="Device Manager is used to create, manipulate, and activate HIL device setups.">Device configuration</a></u></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__num_config">1</span></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1" colspan="2"><strong class="+ topic/ph hi-d/b ph b">HIL device resource utilization</strong></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_res-util_num-cores">No. of processing cores</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__num_cores">2</span></td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_res-util_max-memory">Max. matrix memory utilization</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1">78%</td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_res-util_max-time">Max. time slot utilization</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1">74%</td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-1" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_res-util_sim-step">Simulation step, electrical</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-1" headers="doc__min_req__entry__1">1 µs</td>
           </tr>
           <tr class="- topic/row">
             <td class="- topic/entry entry align-center colsep-1 rowsep-0" headers="doc__min_req__entry__1"><span class="- topic/ph ph" id="doc__an_res-util_exec-rate">Execution rate, signal processing</span></td>
             <td class="- topic/entry entry align-center colsep-0 rowsep-0" headers="doc__min_req__entry__1">200 µs</td>
           </tr>
         </tbody></table>
   </section>
    <section class="- topic/section section" id="doc__section_apv_y4q_cpb" data-ofbid="doc__section_apv_y4q_cpb"><h2 class="- topic/title title sectiontitle">Authors</h2>
      
      <p class="- topic/p p">[1] Dusan Kostic</p>
    </section>
 </div>
</article></main></div>
                        
                        
                        
                        
                        
                        
                    </div>
                    
                        <nav role="navigation" id="wh_topic_toc" aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none"> 
                            <div id="wh_topic_toc_content">
		                        
	                            <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a href="#doc__section_fd2_4qg_blb" data-tocid="doc__section_fd2_4qg_blb"><span class="- topic/ph ph" id="doc__an_title_intro">Introduction</span></a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_drr_2lm_blb" data-tocid="doc__section_drr_2lm_blb"><span class="- topic/ph ph" id="doc__an_title_model">Model description</span></a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_czt_rav_blb" data-tocid="doc__section_czt_rav_blb"><span class="- topic/ph ph" id="doc__an_title_simulation">Simulation</span></a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_dza_r4m_blb" data-tocid="doc__section_dza_r4m_blb"><span class="- topic/ph ph" id="doc__an_title_test-automation">Test Automation</span></a></div></li><li class="section-item"><div class="section-title"><a href="#doc__example_requirements" data-tocid="doc__example_requirements">Example requirements</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_apv_y4q_cpb" data-tocid="doc__section_apv_y4q_cpb">Authors</a></div></li></ul></div>
	                        	
                        	</div>
                        </nav>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer">
  <div class=" footer-container mx-auto ">
    <div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <div id="modal_img_container"></div>
            <div id="caption"></div>
        </div>
        
        
<script type="text/javascript" src="../../assets/script.js"> 
</script>

        
    </body>
</html>