<!DOCTYPE html>
<html data-whc_version="24.1" lang="en" xml:lang="en" xmlns="http://www.w3.org/1999/xhtml">
<head><link href="../../favicon.ico" rel="shortcut icon"/><link href="../../favicon.ico" rel="icon"/><meta content="text/html; charset=utf-8" http-equiv="Content-Type"/><meta content="width=device-width, initial-scale=1.0" name="viewport"/><meta content="IE=edge" http-equiv="X-UA-Compatible"/><meta content="(C) Copyright 2026" name="DC.rights.owner"/><meta content="(C) Copyright 2026" name="copyright"/><meta content="DITA-OT" name="generator"/><meta content="reference" name="DC.type"/><meta content="Description of the Diesel Genset (Generic) component in Schematic Editor." name="description"/><meta content="../../t-ug002/concepts/distributed_energy_resources.html" name="DC.relation"/><meta content="HTML5" name="DC.format"/><meta content="doc" name="DC.identifier"/>
<title>Diesel Genset (Generic)</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta content="../../" name="wh-path2root"/><meta content="doc-d16877e4071" name="wh-toc-id"/><meta content="t-ug002/References/diesel_genset_generic.dita" name="wh-source-relpath"/><meta content="t-ug002/References/diesel_genset_generic.html" name="wh-out-relpath"/>
<!-- Latest compiled and minified Bootstrap CSS -->
<link href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css" rel="stylesheet" type="text/css"/>
<link href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css" rel="stylesheet"/>
<!-- Template default styles  -->
<link href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800" rel="stylesheet" type="text/css"/>
<script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
<script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800" rel="stylesheet" type="text/css"/><link href="../../oxygen-webhelp/template/notes.css?buildId=2022030800" rel="stylesheet" type="text/css"/><script src="../../Scripts/mml-svg.js" type="text/javascript">
</script><link href="../../assets/typhoon.css" rel="stylesheet" type="text/css"/></head>
<body class="wh_topic_page frmBody" id="doc">
<a class="sr-only sr-only-focusable" href="#wh_topic_body">
            Jump to main content
        </a>
<header class="navbar navbar-default wh_header">
<div class="container-fluid">
<div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
<div class="wh_logo_and_publication_title_container">
<div class="wh_logo_and_publication_title">
<a class="wh_logo d-none d-sm-block" href="../../../index.html"><img alt="  Typhoon HIL Documentation  Version: 2026.1  " src="../../logo.svg"/></a>
<div class="wh_publication_title"><a href="../../index.html"><span class="booktitle"> <span class="ph mainbooktitle">Typhoon HIL Documentation</span> <span class="ph booktitlealt">Version: 2026.1</span> </span></a></div>
</div>
<button aria-controls="wh_top_menu_and_indexterms_link" aria-expanded="false" aria-label="Toggle menu" class="navbar-toggler collapsed wh_toggle_button" data-target="#wh_top_menu_and_indexterms_link" data-toggle="collapse" id="wh_menu_mobile_button" type="button">
<span class="navbar-toggler-icon"></span>
</button>
</div>
<div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
<nav aria-label="Menu Container" class="wh_top_menu"><ul aria-label="Menu" role="menubar"><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref application-notes" data-state="not-ready" data-tocid="tocId-d16877e21" id="tocId-d16877e21-mi"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref software-manual" data-state="not-ready" data-tocid="tocId-d16877e737" id="tocId-d16877e737-mi"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref hardware-manual" data-state="not-ready" data-tocid="tocId-d16877e7901" id="tocId-d16877e7901-mi"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
</div>
</div>
</div>
</header>
<div class="wh_search_input navbar-form wh_topic_page_search search" role="form">
<form action="../../search.html" id="searchForm" method="get" role="search"><div><input aria-label="Search query" class="wh_search_textfield" id="textToSearch" name="searchQuery" placeholder="Search " required="required" type="search"/><button aria-label="Search" class="wh_search_button" type="submit"><span class="search_input_text">Search</span></button></div></form>
</div>
<div class="container-fluid" id="wh_topic_container">
<div class="row">
<nav aria-label="Tools" class="wh_tools d-print-none navbar-expand-md">
<div class="wh_breadcrumb" data-tooltip-position="bottom"><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref software-manual"><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/component_library.html">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/microgrid.html">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/distributed_energy_resources.html">Distributed Energy Resources</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Distributed Energy Resources (DER) sub-category     of the Microgrid library category</p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/diesel_genset_generic.html">Diesel Genset (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Diesel Genset (Generic) component in Schematic Editor.</span></p></div></div></div></li></ol></div>
<div class="wh_right_tools">
<button aria-label="Toggle search highlights" class="wh_hide_highlight" title="Toggle search highlights"></button>
<button aria-label="Collapse sections" class="webhelp_expand_collapse_sections" data-next-state="collapsed" title="Collapse sections"></button>
<div class="wh_print_link print d-none d-md-inline-block"><button aria-label="Print this page" onclick="window.print()" title="Print this page"></button></div>
<button aria-controls="wh_publication_toc" aria-expanded="false" aria-label="Toggle publishing table of content" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" id="wh_toc_button" type="button">
<span class="navbar-toggler-icon"></span>
</button>
</div>
</nav>
</div>
<div class="wh_content_area">
<div class="row">
<nav aria-label="Table of Contents Container" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" id="wh_publication_toc">
<div id="wh_publication_toc_content">
<div class="wh_publication_toc" data-tooltip-position="right"><span class="expand-button-action-labels"><span aria-label="Expand" id="button-expand-action" role="button"></span><span aria-label="Collapse" id="button-collapse-action" role="button"></span><span aria-label="Pending" id="button-pending-action" role="button"></span></span><ul aria-label="Table of Contents" role="tree"><li aria-expanded="true" role="treeitem"><div class="topicref software-manual" data-state="expanded" data-tocid="tocId-d16877e737"><span aria-labelledby="button-collapse-action tocId-d16877e737-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="tocId-d16877e737-link">Typhoon HIL Software Manual</a></div></div><ul class="navbar-nav nav-list" role="group"><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e749"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="doc-d16877e749-link">Introduction</a><div class="wh-tooltip"><p class="shortdesc">Overview of the categories covered in the Typhoon HIL Software Manual </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e760"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/system_requirements.html" id="doc-d16877e760-link">System Requirements</a><div class="wh-tooltip"><p class="shortdesc">Guidelines for the hardware and/or software environment necessary to     run Typhoon HIL software, for both PC and Test Server/Virtual Machine-based setups.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e771"><span aria-labelledby="button-expand-action doc-d16877e771-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/quick_start_guide_abstract.html" id="doc-d16877e771-link">Typhoon HIL Quick Start Guide</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Instructions in this section should help you quickly install all             necessary software tools and setup hardware components in order to run an example model,             either in real-time simulation or TyphoonSim.</span></p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e818"><span aria-labelledby="button-expand-action doc-d16877e818-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/toolboxes.html" id="doc-d16877e818-link">Typhoon HIL Toolboxes</a><div class="wh-tooltip"><p class="shortdesc">List of the Toolbox Packages available in the Typhoon HIL software suite</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1039"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/connecting_to_your_hil_device.html" id="doc-d16877e1039-link">Connecting to your HIL device</a><div class="wh-tooltip"><p class="shortdesc">Guidelines on how to connect to a HIL device using either USB or Ethernet         ports.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1050"><span aria-labelledby="button-expand-action doc-d16877e1050-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/device_manager.html" id="doc-d16877e1050-link">Device Manager</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph uicontrol">Device Manager</span> is used to create, manipulate, and activate HIL         device setups.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1151"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoon_hil_control_center.html" id="doc-d16877e1151-link">Typhoon HIL Control Center</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of  Typhoon HIL Control Center and lists the     main software components accessible from it, as well as additional software tools which can be     invoked from its interface.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1162"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim.html" id="doc-d16877e1162-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of the TyphoonSim software, which is     available as both a standalone software and integrated in Typhoon HIL Control     Center.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1173"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/example_explorer.html" id="doc-d16877e1173-link">Example Explorer</a><div class="wh-tooltip"><p class="shortdesc">General Description of the Typhoon HIL Control Center         Example Explorer.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1184"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/signal_access_management.html" id="doc-d16877e1184-link">Signal Access Management</a><div class="wh-tooltip"><p class="shortdesc">This feature allows you to change the visibility of signals</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1196"><span aria-labelledby="button-expand-action doc-d16877e1196-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor.html" id="doc-d16877e1196-link">Schematic Editor</a><div class="wh-tooltip"><p class="shortdesc">Introduction to the Schematic Editor tool in Typhoon HIL software toolchain</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1712"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim_solvers_guide.html" id="doc-d16877e1712-link">TyphoonSim Solver Engine</a><div class="wh-tooltip"><p class="shortdesc">Summary of the TyphoonSim solver engine algorithms and capabilities   as well as its modeling principles and simulation workflow.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1723"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/general_simulation_context_definitions.html" id="doc-d16877e1723-link">Simulation context definitions</a><div class="wh-tooltip"><p class="shortdesc">Introductory overview of the different simulation contexts - Real-time (VHIL) and     TyphoonSim. Core library component and feature availability and visibility for each of these     contexts are explained in detail.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e1734"><span aria-labelledby="button-collapse-action doc-d16877e1734-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html" id="doc-d16877e1734-link">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1745"><span aria-labelledby="button-expand-action doc-d16877e1745-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/modeling_principles.html" id="doc-d16877e1745-link">Modeling principles</a><div class="wh-tooltip"><p class="shortdesc">This section describes modeling principles used in Typhoon HIL's software.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e2042"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/model_partitioning.html" id="doc-d16877e2042-link">Model partitioning</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general motivation and gives some practical guidelines for         model partitioning.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e2053"><span aria-labelledby="button-collapse-action doc-d16877e2053-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/component_library.html" id="doc-d16877e2053-link">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2064"><span aria-labelledby="button-expand-action doc-d16877e2064-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/circuit_breakers.html" id="doc-d16877e2064-link">Circuit breakers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all circuit breaker components in     Typhoon HIL Schematic Editor. There are currently 2 different circuit breaker components in     Schematic Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2097"><span aria-labelledby="button-expand-action doc-d16877e2097-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/References/communication.html" id="doc-d16877e2097-link">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e2507"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/contactors.html" id="doc-d16877e2507-link">Contactors</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of contactors components in Typhoon HIL     Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2518"><span aria-labelledby="button-expand-action doc-d16877e2518-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/converters.html" id="doc-d16877e2518-link">Converters</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of converter components in Typhoon HIL   Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3361"><span aria-labelledby="button-expand-action doc-d16877e3361-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/converters-extras.html" id="doc-d16877e3361-link">Converters - extras</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components related to converter modeling.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3405"><span aria-labelledby="button-expand-action doc-d16877e3405-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/hil_interfaces.html" id="doc-d16877e3405-link">HIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the HIL Interface components in Typhoon HIL Schematic     Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3582"><span aria-labelledby="button-expand-action doc-d16877e3582-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/machines.html" id="doc-d16877e3582-link">Machines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the concepts used in the modeling and implementation of     electrical machine components in Typhoon HIL Schematic Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3980"><span aria-labelledby="button-expand-action doc-d16877e3980-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/measurements.html" id="doc-d16877e3980-link">Measurements</a><div class="wh-tooltip"><p class="shortdesc">This section describes measurement components in Schematic Editor, including voltage and     current measurements and RMS measurements.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e4013"><span aria-labelledby="button-collapse-action doc-d16877e4013-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/microgrid.html" id="doc-d16877e4013-link">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e4024"><span aria-labelledby="button-collapse-action doc-d16877e4024-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/distributed_energy_resources.html" id="doc-d16877e4024-link">Distributed Energy Resources</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Distributed Energy Resources (DER) sub-category     of the Microgrid library category</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4035"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/back_to_back_converter.html" id="doc-d16877e4035-link">Back to back converter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Switching and Average Back to Back converter components, implemented with a current control loop.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4047"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/bvsc_generic.html" id="doc-d16877e4047-link">Bidirectional AC-DC Converter (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Bidirectional AC-DC Converter (Generic) component in Schematic     Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4059"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/dcdc_generic.html" id="doc-d16877e4059-link">DC-DC Converter (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DC-DC Converter (Generic) component in       Schematic Editor</span></p></div></div></div></li><li class="active" role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4071"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/diesel_genset_generic.html" id="doc-d16877e4071-link">Diesel Genset (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Diesel Genset (Generic) component in Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4083"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/diesel_genset.html" id="doc-d16877e4083-link">Diesel Genset</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Diesel Genset component, implemented as a synchronous machine with speed and voltage control done through a governor     and an exciter respectively.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4095"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/battery_ess_generic.html" id="doc-d16877e4095-link">Battery ESS (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Battery ESS (Generic) component in Schematic Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4107"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/battery_inverter.html" id="doc-d16877e4107-link">Battery inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4119"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/simple_battery_inverter.html" id="doc-d16877e4119-link">Simple battery inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Simple Battery Inverter (average) component, which can only operate in grid connected mode.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4131"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/der_control_join.html" id="doc-d16877e4131-link">DER (Generic) Control Join</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DER (Generic) Control Join component, for enabling easy selection of control signals of interest in order to enable model control of a Generic DER component inverter.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4143"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/der_out_split.html" id="doc-d16877e4143-link">DER (Generic) Output Split</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DER (Generic) Output Split component for splitting the signal processing outputs of a DER (Generic) component.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4156"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_plant_generic.html" id="doc-d16877e4156-link">PV Power Plant (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the PV Power Plant (Generic) component in Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4168"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/npc_pv_inverter.html" id="doc-d16877e4168-link">NPC PV Inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy 3-level NPC PV Inverter component</span>.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4181"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_inverter.html" id="doc-d16877e4181-link">PV inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy PV inverter (average) component in       Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4193"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_plant.html" id="doc-d16877e4193-link">PV plant</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average PV Plant components.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4205"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/wind_power_plant_generic.html" id="doc-d16877e4205-link">Wind Power Plant (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Wind Power Plant (Generic) component in Schematic Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4217"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/wind_power_plant.html" id="doc-d16877e4217-link">Wind power plant</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average Wind Power Plant components.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4229"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/frequency_droop_generic.html" id="doc-d16877e4229-link">Frequency droop in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Frequency Droop unit calculation function inside of Generic DER components </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4240"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/voltage_droop_generic.html" id="doc-d16877e4240-link">Voltage droop in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Voltage Droop unit calculation function inside of Generic DER components </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4251"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/lvrt_generic.html" id="doc-d16877e4251-link">LVRT in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Low Voltage Ride Through (LVRT) functionality available for generic DER components </p></div></div></div></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4262"><span aria-labelledby="button-expand-action doc-d16877e4262-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/FACTS.html" id="doc-d16877e4262-link">FACTS</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the FACTS sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4285"><span aria-labelledby="button-expand-action doc-d16877e4285-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/grid.html" id="doc-d16877e4285-link">Grid</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Grid sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4308"><span aria-labelledby="button-expand-action doc-d16877e4308-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/loads.html" id="doc-d16877e4308-link">Loads</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Loads sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4379"><span aria-labelledby="button-expand-action doc-d16877e4379-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/meter.html" id="doc-d16877e4379-link">Meter</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Meter sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4425"><span aria-labelledby="button-expand-action doc-d16877e4425-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/protection.html" id="doc-d16877e4425-link">Protection</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Protection sub-category of the Microgrid     library category</p></div></div></div></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4472"><span aria-labelledby="button-expand-action doc-d16877e4472-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/circuit_partitioning_components.html" id="doc-d16877e4472-link">Model Partitioning Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of circuit properties components in     Typhoon HIL's Schematic Editor, such as core couplings, device couplings, core markers, device     markers, etc.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4583"><span aria-labelledby="button-expand-action doc-d16877e4583-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/References/passive_components.html" id="doc-d16877e4583-link">Passive components</a><div class="wh-tooltip"><p class="shortdesc">This section describes passive components, including linear passive components,   nonlinear passive components, and variable passive components.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4682"><span aria-labelledby="button-expand-action doc-d16877e4682-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/phil_interfaces.html" id="doc-d16877e4682-link">PHIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of Power Hardware-In-the-Loop (PHIL)     interface components.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4737"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/port_components.html" id="doc-d16877e4737-link">Port components</a><div class="wh-tooltip"><p class="shortdesc">Description of the collection of Port components in Schematic Editor, which are used         to connect internal subsystem elements to the outside schematic.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4748"><span aria-labelledby="button-expand-action doc-d16877e4748-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/signal_processing_components.html" id="doc-d16877e4748-link">Signal Processing Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all signal processing components in     the Typhoon HIL Schematic Editor core library.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6064"><span aria-labelledby="button-expand-action doc-d16877e6064-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/sources.html" id="doc-d16877e6064-link">Sources</a><div class="wh-tooltip"><p class="shortdesc">This section describes source components in Schematic Editor, including independent   sources, controlled sources, externally controlled sources, signal controlled sources, batteries,   photovoltaic panels, constant power loads/sources, and engine-generator sources.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6222"><span aria-labelledby="button-expand-action doc-d16877e6222-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/system_library.html" id="doc-d16877e6222-link">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6321"><span aria-labelledby="button-expand-action doc-d16877e6321-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/test_suite.html" id="doc-d16877e6321-link">Test Suite</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Test Suite components of Typhoon HIL's built in Schematic Editor Library,     which currently includes the grid simulator, DC measurements, anti-islanding container, and     grid fault components.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6398"><span aria-labelledby="button-expand-action doc-d16877e6398-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/transformers.html" id="doc-d16877e6398-link">Transformers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transformer components in Typhoon     HIL's Schematic Editor, such as an ideal transformer, a single-phase three winding transformer,     a three-phase four winding transformer, etc.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6553"><span aria-labelledby="button-expand-action doc-d16877e6553-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/transmission_lines.html" id="doc-d16877e6553-link">Transmission lines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transmission line type components     in Schematic Editor. </p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6619"><span aria-labelledby="button-expand-action doc-d16877e6619-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/typhoonsim_components.html" id="doc-d16877e6619-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section describes general properties of the TyphoonSim specific components in Typhoon     HIL's Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6685"><span aria-labelledby="button-expand-action doc-d16877e6685-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/component_additional_information.html" id="doc-d16877e6685-link">Component additional information</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of several components in Typhoon HIL's     Schematic Editor whose feature set and capabilities require separate sections.</p></div></div></div></li></ul></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6773"><span aria-labelledby="button-expand-action doc-d16877e6773-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/third-party_integrations.html" id="doc-d16877e6773-link">Third-party integrations</a><div class="wh-tooltip"><p class="shortdesc">This section provides an overview of the key third party integrations within Typhoon     HIL's toolchain.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6828"><span aria-labelledby="button-expand-action doc-d16877e6828-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/hil_scada.html" id="doc-d16877e6828-link">HIL SCADA</a><div class="wh-tooltip"><p class="shortdesc">Description of the HIL SCADA tool in Typhoon HIL Control Center</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7379"><span aria-labelledby="button-expand-action doc-d16877e7379-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/wave_generator_tool.html" id="doc-d16877e7379-link">Waveform Generator</a><div class="wh-tooltip"><p class="shortdesc">This section describes the waveform generator tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7467"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/test_and_calibration_tool.html" id="doc-d16877e7467-link">Test and Calibration Tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Test and Calibration tool in Typhoon HIL Control Center</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7478"><span aria-labelledby="button-expand-action doc-d16877e7478-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/typhoontest_ide.html" id="doc-d16877e7478-link">TyphoonTest IDE</a><div class="wh-tooltip"><p class="shortdesc">This section describes TyphoonTest IDE</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7588"><span aria-labelledby="button-expand-action doc-d16877e7588-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/signal_analyzer.html" id="doc-d16877e7588-link">Signal Analyzer</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Analyzer tool in Typhoon HIL Control Center.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7610"><span aria-labelledby="button-expand-action doc-d16877e7610-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/lookup_table_extraction_tool.html" id="doc-d16877e7610-link">Lookup table extraction tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for extracting characteristics (lookup tables) from datasheet graphs and charts into a format that can be imported by non-linear models.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7677"><span aria-labelledby="button-expand-action doc-d16877e7677-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/package_manager.html" id="doc-d16877e7677-link">Package Manager</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for creating and managing Typhoon packages that contain Schematic examples, Schematic and widget libraries, documentation etc.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7798"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/usage_logging.html" id="doc-d16877e7798-link">Usage Logging</a><div class="wh-tooltip"><p class="shortdesc">This section briefly describes Typhoon HIL software logging feature.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7809"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/python_interpreters.html" id="doc-d16877e7809-link">Python Interpreters</a><div class="wh-tooltip"><p class="shortdesc">Overview of how you can use Typhoon HIL Python Interpreters to further customize your         test files.</p></div></div></div></li></ul></li></ul></div>
</div>
</nav>
<div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
<button aria-controls="wh_publication_toc" aria-expanded="true" aria-label="Toggle publishing table of content" class="close-toc-button d-none" id="wh_close_publication_toc_button">
<span class="close-toc-icon-container">
<span class="close-toc-icon"></span>
</span>
</button>
<button aria-controls="wh_topic_toc" aria-expanded="true" aria-label="Toggle topic table of content" class="close-toc-button d-none" id="wh_close_topic_toc_button">
<span class="close-toc-icon-container">
<span class="close-toc-icon"></span>
</span>
</button>
<div class="wh_topic_content body"><main role="main"><article aria-labelledby="ariaid-title1" role="article">
<h1 class="- topic/title title topictitle1" id="ariaid-title1">Diesel Genset (Generic)</h1>
<div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc"><span class="- topic/ph ph" id="doc__description">Description of the Diesel Genset (Generic) component in Schematic Editor.</span></p>
<section class="- topic/section section" data-ofbid="doc__section_k2p_hzb_rz" id="doc__section_k2p_hzb_rz">
<div class="- topic/note note note note_note"><span class="note__title">Note:</span> An interactive overview of the concepts and/or capabilities described here are available as part of 
                the <a class="- topic/xref xref" href="https://hil.academy/hil-specialist-certification-2-0/" rel="external noopener" target="_blank">HIL Specialist 2.0 certification program</a>
                on <a class="- topic/xref xref" href="https://hil.academy/" rel="external noopener" target="_blank">HIL Academy</a>, as well as in the 
                <a class="- topic/xref xref" href="https://ticket.typhoon-hil.com/kb/faq.php?cid=18" rel="external noopener" target="_blank">video Knowledgebase</a>.</div>
<p class="- topic/p p">The Diesel Genset (Generic) component, shown in <a class="- topic/xref xref" href="#doc__table_i2x_ygl_lbb">Table 1</a>, is a Schematic Editor library block from the
        Distributed Energy Resources section, of the <a class="- topic/xref xref" href="../topics/microgrid.html" title="This section describes the Microgrid library category in Typhoon HIL Schematic Editor.">Microgrid</a>
        library. It is capable of operating in isochronous, droop and grid following mode.</p>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_i2x_ygl_lbb" id="doc__table_i2x_ygl_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) component in the Schematic Editor core library</span></caption><colgroup><col style="width:31.818181818181813%"/><col style="width:45.45454545454545%"/><col style="width:22.727272727272727%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__1">component</th>
<th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__2">component dialog window</th>
<th class="- topic/entry entry align-center colsep-0 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__3">component parameters</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry align-center colsep-1 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__1"><img class="- topic/image image" id="doc__image_qby_dxm_gmb" src="../Images/diesel_genset_generic_01.PNG"/><p class="- topic/p p">Diesel Genset (Generic)</p></td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__2"><img class="- topic/image image" id="doc__image_gky_2xm_gmb" src="../Images/diesel_genset_generic_02.PNG"/></td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__3">
<ul class="- topic/ul ul" data-ofbid="doc__ul_g3n_vwl_lbb" id="doc__ul_g3n_vwl_lbb">
<li class="- topic/li li">Property tabs:<ul class="- topic/ul ul" data-ofbid="doc__ul_n5f_wwl_lbb" id="doc__ul_n5f_wwl_lbb">
<li class="- topic/li li">1 - General</li>
<li class="- topic/li li">2 - DG</li>
<li class="- topic/li li">3 - Extras</li>
</ul></li>
</ul>
</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_d5b_xss_dlb" id="doc__section_d5b_xss_dlb"><h2 class="- topic/title title sectiontitle">Diesel Genset (Generic) block diagram</h2><p class="- topic/p p">The
      component consists of two main parts: a high level control subsystem and a low level control
      subsystem with a power stage and necessary measurements included.</p><figure class="- topic/fig fig fignone" data-ofbid="doc__fig_xvc_fxb_hlb" id="doc__fig_xvc_fxb_hlb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Diesel Genset (Generic) block diagram</span></figcaption>
<img class="- topic/image image" id="doc__image_yvc_fxb_hlb" src="../Images/battery_ess_generic_03.PNG"/>
</figure><p class="- topic/p p">High level control contains:</p><ul class="- topic/ul ul" data-ofbid="doc__ul_qmp_1ts_dlb" id="doc__ul_qmp_1ts_dlb">
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Ramping elements</strong> - Limit the ROC (rate of change) of the active power
            reference, reactive power reference, voltage reference, and frequency reference. The
            rate of change for each function is configured through a corresponding input signal.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Frequency droop functionality</strong> - Calculates frequency reference signal when
            droop control mode is activated. This control unit is described in the documentation for
            the <a class="- topic/xref xref" href="frequency_droop_generic.html" title="Description of the Frequency Droop unit calculation function inside of Generic DER components">Frequency droop in generic DER components</a>.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Voltage droop functionality</strong> - Calculates voltage references signal when droop
            control mode is activated. This control unit is described in <a class="- topic/xref xref" href="voltage_droop_generic.html" title="Description of the Voltage Droop unit calculation function inside of Generic DER components">Voltage droop in generic DER components</a>.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Main state machine</strong> - Controls and checks overall functionality of the plant.
            Operational plant states are described in <a class="- topic/xref xref" href="#doc__table_if1_xgg_blb">Table 6</a>. </li>
</ul><p class="- topic/p p">Low level control subsystem main parts:</p><ul class="- topic/ul ul" data-ofbid="doc__ul_nn3_k51_hlb" id="doc__ul_nn3_k51_hlb">
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Synchronization control block</strong> - Consists of required logic and controller to
          synchronize the genset to an existing power grid with respect to voltage magnitude and
          frequency.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">PQ Control block</strong> - Contains regulators for active and reactive power control when
          the diesel generator is connected to the grid. The PQ Control block receives power
          references and measured powers after the transformer (grid side). This control block is
          active in grid following mode of operation.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Voltage/Frequency control</strong> - Contains regulators for direct control of the
          generator voltage and frequency output. Inputs signals to control block are the reference
          and measured values of the generator stator (before transformer) voltage and frequency.
          This control block is active when the genset is working under grid forming or droop
          control operating modes.</li>
<li class="- topic/li li"><strong class="+ topic/ph hi-d/b ph b">Fault state machine</strong> - Checks all measurements, signals the fault state, and sends
          an alarm message. It also immediately opens the MCB (main circuit breaker) on any detected
          fault. A list of implemented faults is shown in <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Table 7</a>.</li>
</ul></section>
<section class="- topic/section section" data-ofbid="doc__section_g5z_w5s_dlb" id="doc__section_g5z_w5s_dlb"><h2 class="- topic/title title sectiontitle">Diesel Genset (Generic) power stage</h2>The power
      stage is shown in <a class="- topic/xref xref" href="#doc__fig_lrw_dvs_dlb">Figure 2</a>. The main elements include the VBR model of the synchronous
      generator, transformer and the MCB that connects the plant to the grid. The transformer can be
      excluded from the power stage if it is not necessary. Power stage elements are parametrized
      from the component dialog box.<p class="- topic/p p"> </p><figure class="- topic/fig fig fignone" data-ofbid="doc__fig_lrw_dvs_dlb" id="doc__fig_lrw_dvs_dlb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Diesel Genset (Generic) power stage</span></figcaption>
<img class="- topic/image image" id="doc__image_f1s_gvs_dlb" src="../Images/diesel_genset_generic_08.png"/>
</figure></section>
<section class="- topic/section section" data-ofbid="doc__section_dxs_tmx_nz" id="doc__section_dxs_tmx_nz"><h2 class="- topic/title title sectiontitle">Diesel Genset (Generic) inputs and outputs</h2>This
      component has one user interface input, one user interface output and one external input. The
      user interface input and user interface output are each arrays of 40 elements, while the
      external input is an array of 5 elements. <a class="- topic/xref xref" href="#doc__table_kvw_vyb_hlb">Table 2</a> describes the input signals and their order, 
      while <a class="- topic/xref xref" href="#doc__table_i21_xkc_hlb">Table 3</a> describes the output
      signals and their order. Lastly, <a class="- topic/xref xref" href="#doc__table_vqw_gpc_hlb">Table 4</a> describes the external diesel generator input signals and their order. 
      <p class="- topic/p p">All these signals are also defined in the
        corresponding <em class="+ topic/ph hi-d/i ph i">Diesel Genset (Generic) UI</em> subsystem with built-in <a class="- topic/xref xref" href="probe.html" title="Description of the Probe component in Schematic Editor.">Probes</a> (for output signals) and <a class="- topic/xref xref" href="scada_input.html" title="Description of the SCADA Input component functionality in Schematic Editor">Scada Inputs</a>
        (for input signals), as shown in <a class="- topic/xref xref" href="#doc__table_dlr_3tj_hlb">Table 5</a>.
        These signals were split and joined by properly configured <a class="- topic/xref xref" href="der_out_split.html" title="Description of the DER (Generic) Output Split component for splitting the signal processing outputs of a DER (Generic) component.">DER (Generic) Output Split</a> and <a class="- topic/xref xref" href="der_control_join.html" title="Description of the DER (Generic) Control Join component, for enabling easy selection of control signals of interest in order to enable model control of a Generic DER component inverter.">DER (Generic) Control Join</a> components. The
        <a class="- topic/xref xref" href="#doc__table_dlr_3tj_hlb">Diesel Genset (Generic) UI
          subsystem</a> is located in the same place in the Schematic Editor library as the
        Diesel Genset (Generic) component, and it can be unlinked from the library and adopted to
        your specific needs. Unit [pu] is associated to nominal values, which are either inserted as
          <a class="- topic/xref xref" href="#doc__section_jqy_nrk_lbb">general tab
          parameters</a> or derived from them.</p><table class="- topic/table table frame-all" data-cols="5" data-ofbid="doc__table_kvw_vyb_hlb" id="doc__table_kvw_vyb_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) user interface inputs</span></caption><colgroup><col style="width:8.620689655172415%"/><col style="width:23.017241379310345%"/><col style="width:45.51724137931035%"/><col style="width:14.224137931034484%"/><col style="width:8.620689655172415%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_kvw_vyb_hlb__entry__1">Number</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_kvw_vyb_hlb__entry__2">Input</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_kvw_vyb_hlb__entry__3">Description</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_kvw_vyb_hlb__entry__4">Signal range</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_kvw_vyb_hlb__entry__5">Default value</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">0</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Enable</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">A digital input that enables the genset operation. The Genset is enabled when
                the input value is high.</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">0 or 1</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">1</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Reset alarms</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">A digital input that resets alarms if the Genset is in a fault</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">0 or 1</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">2</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Pref</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that is the active power reference. This reference is active in
                grid following and droop mode. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4"></td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">3</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Qref</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the reactive power reference. This reference is
                active in grid following and droop mode. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4"></td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">4</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Operation mode</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the operation mode of the Genset. Available modes and
                their respective codes are:<ul class="- topic/ul ul" data-ofbid="doc__ul_iff_nzb_hlb" id="doc__ul_iff_nzb_hlb">
<li class="- topic/li li">grid following mode (code 2)</li>
<li class="- topic/li li">droop (code 0)</li>
<li class="- topic/li li">isochronous (code 1)</li>
</ul></td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">0 or 1 or 2</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">5</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Vrms_ref</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the voltage reference. This reference is active in
                isochronous mode of operation. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt; 0</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">1</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">6</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Fref</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the frequency reference. This reference is active in
                the isochronous mode of operation. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt; 0</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">1</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">7</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Frequency droop offset</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the offset for frequency in frequency droop control
                mode. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4"></td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">8</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Frequency droop coeff</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the frequency droop coefficient for the frequency
                droop control mode [%]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">[0, 100]</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">2</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">9</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Voltage droop coeff</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the voltage droop coefficient for the voltage droop
                control mode [%]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">[0, 100]</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">4</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">10</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Pref rate of change</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the rate of change of the active power reference
                ramping. [pu/s]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt;= 0.001</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.1</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">11</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Qref rate of change</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the rate of change of the reactive power reference
                ramping. [pu/s]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt;= 0.001</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.1</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">12</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Vrms_ref rate of change</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the rate of change of the voltage reference ramping.
                [pu/s]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt;= 0.001</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.1</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">13</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Fref rate of change</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the rate of change of the frequency reference
                ramping. [pu/s] </td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt;= 0.0001</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.02</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">14</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">I alarm upper limit*</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">Upper limit for the <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Over current protection</a> [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt;= 1</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">1.5</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">15</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">I alarm timeout*</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">Relative timeout period for the <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Over current
                  protection</a>. [pu] **Absolute timeout period in seconds is equal to this
                input value divided by nominal frequency.</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt; 0</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">10</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">16</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">V alarm lower limit*</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">Lower limit for the <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Grid voltage out of range</a> error. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">[0, 1)</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.5</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">17</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Drift alarm frequency bound*</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">Frequency bound value for the <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Frequency drift</a>
                error. [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">[0, 1]</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0.2</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">18</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Sync timeout*</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">Synchronisation time limit for the <a class="- topic/xref xref" href="#doc__table_gmd_zpc_hlb">Synch timeout</a>
                error. [s]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4">&gt; 0</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">20</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__1">19</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__2">Voltage droop offset</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__3">An analog input that sets the offset for voltage in voltage droop control mode.
                [pu]</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__4"></td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_kvw_vyb_hlb__entry__1">20-39</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_kvw_vyb_hlb__entry__2">reserved_ins</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_kvw_vyb_hlb__entry__3">Inputs that are not used.</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_kvw_vyb_hlb__entry__4"></td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_kvw_vyb_hlb__entry__5">0</td>
</tr>
</tbody></table><p class="- topic/p p">* If the values for inputs 14 to 18 are all zeroes, default values will be used.
        </p><table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_i21_xkc_hlb" id="doc__table_i21_xkc_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) user interface outputs</span></caption><colgroup><col style="width:9.587727708533079%"/><col style="width:25.023969319271334%"/><col style="width:65.38830297219559%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_i21_xkc_hlb__entry__1">Number </th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_i21_xkc_hlb__entry__2">Output</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_i21_xkc_hlb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">0</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Enable_fb</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">A digital output describing the Genset enable/disable state. The Genset is
                enabled if the output is high.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">1</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Pref_fb_kW</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with the instantaneous value of the applied power reference in
                the Genset. [kW]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">2</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Qref_fb_kVAr</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with the instantaneous value of the applied reactive power
                reference in the Genset. [kVAr]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">3</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Vrms_ref_fb_V</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with feedback information about the RMS value of the reference
                voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">4</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Fref_fb_Hz</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with feedback information about the reference frequency value.
                [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">5</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Pnom_kW</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with the value of the nominal active power of the Genset. [kW]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">6</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Qnom_kVAr</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with the value of the nominal reactive power of the Genset.
                [kVAr]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">7</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Snom_kVA</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output with the value of the nominal apparent power of the Genset.
                [kVA]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">8</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Fmeas_Hz</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the value of the grid voltage frequency. [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">9</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Vgrid_rms_meas_kV</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the RMS value of the grid voltage, measured at the
                grid side of the transformer. [kV]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">10</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Pmeas_kW</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the instantaneous value of the three-phase active
                power output of the Genset. [kW]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">11</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Qmeas_kVAr</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the instantaneous value of the three-phase reactive
                power output of the Genset. [kVAr]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">12</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Smeas_kVA</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the instantaneous value of the three-phase apparent
                power output of the Genset. [kVA]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">13</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">PFmeas</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the value of the Genset output power factor.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">14</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Vgen_rms_meas_V</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the RMS value of the Genset voltage, measured at the
                Genset side of the transformer. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">15</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Gen_speed_RPM</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">Generator speed. [RPM]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">16</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">MCB_status</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">A digital output reporting the information about the state of the main circuit
                breaker (contactor). The contactor is closed if the value is high.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">17</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">state</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the code of the state of the Genset.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">18</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">alarm_msg</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">An analog output reporting the value of the alarm message. In order for the
                Genset to return to normal operation after the alarm has been triggered, all alarms
                must be reset.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__1">19</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__2">Converter_mode_fb</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_i21_xkc_hlb__entry__3">Analog output describing the control mode that the converter is operating
                in.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_i21_xkc_hlb__entry__1">20-39</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_i21_xkc_hlb__entry__2">reserved_outs</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_i21_xkc_hlb__entry__3">Outputs that are not used.</td>
</tr>
</tbody></table><table class="- topic/table table frame-all" data-cols="4" data-ofbid="doc__table_vqw_gpc_hlb" id="doc__table_vqw_gpc_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) external inputs</span></caption><colgroup><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/><col style="width:25%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_vqw_gpc_hlb__entry__1">Number</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_vqw_gpc_hlb__entry__2">Input</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_vqw_gpc_hlb__entry__3">Description</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_vqw_gpc_hlb__entry__4">Signal range</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_vqw_gpc_hlb__entry__1">0-4</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_vqw_gpc_hlb__entry__2">reserved_exts</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_vqw_gpc_hlb__entry__3">Inputs that are not used.</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_vqw_gpc_hlb__entry__4"></td>
</tr>
</tbody></table><table class="- topic/table table frame-all" data-cols="2" data-ofbid="doc__table_dlr_3tj_hlb" id="doc__table_dlr_3tj_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 5</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) UI subsystem</span></caption><colgroup><col style="width:14.285714285714285%"/><col style="width:85.71428571428571%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_dlr_3tj_hlb__entry__1">Diesel Genset (Generic) UI</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_dlr_3tj_hlb__entry__2">Diesel Genset (Generic) UI internals</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry align-center colsep-1 rowsep-0 valign-middle" headers="doc__table_dlr_3tj_hlb__entry__1"><img class="- topic/image image" height="219" id="doc__image_j43_qjn_gmb" src="../Images/diesel_genset_generic_03.PNG" width="108"/></td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_dlr_3tj_hlb__entry__2"><img class="- topic/image image" id="doc__image_qrf_zjn_gmb" src="../Images/diesel_genset_generic_04.PNG"/></td>
</tr>
</tbody></table></section>
<section class="- topic/section section" data-ofbid="doc__section_e31_jbn_blb" id="doc__section_e31_jbn_blb"><h2 class="- topic/title title sectiontitle">Diesel Genset (Generic) operational states</h2>
<table class="- topic/table table frame-all" data-cols="2" data-ofbid="doc__table_if1_xgg_blb" id="doc__table_if1_xgg_blb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 6</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Main state machine states</span></caption><colgroup><col style="width:9.49667616334283%"/><col style="width:90.50332383665717%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_if1_xgg_blb__entry__1">Code</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_if1_xgg_blb__entry__2">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_if1_xgg_blb__entry__1">1</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_if1_xgg_blb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Sync up state</strong> – Represents the state of the genset between the moment of
                enabling signal activation and the moment when converters starts operating, e.g.
                synchronization time.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_if1_xgg_blb__entry__1">2</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_if1_xgg_blb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Running state</strong> – Represents the state in which the genset is operating
                normally in one of the control modes.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_if1_xgg_blb__entry__1">3</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_if1_xgg_blb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Disabled state</strong> – Represents the state when the genset is disabled and
                disconnected.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_if1_xgg_blb__entry__1">4</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_if1_xgg_blb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Fault state</strong> – Represents the state in which genset goes if a fault
                occurred. It is necessary to reset the alarms once the genset is in this state.</td>
</tr>
</tbody></table>
<table class="- topic/table table frame-all" data-cols="2" data-ofbid="doc__table_gmd_zpc_hlb" id="doc__table_gmd_zpc_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 7</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Faults/Alarm messages</span></caption><colgroup><col style="width:13.49527665317139%"/><col style="width:86.5047233468286%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_gmd_zpc_hlb__entry__1">Code</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_gmd_zpc_hlb__entry__2">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__1">0</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">None</strong> of the alarms have been triggered</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__1">1</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Over current protection</strong>. This fault state is triggered when the stator
                current magnitude exceeds the maximum value for the specified timeout number of
                cycles of the nominal frequency.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__1">2</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Grid voltage out of range</strong>. Is triggered when the grid voltage is lower
                than the specified value. This protection is active in grid following mode.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__1">3</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Rotor unstable</strong>. This fault is triggered when the rotor delta angle
                (phase angle between the generator back-emf and stator voltage) exceeds 75 degrees.
                This fault is only active in grid following mode.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__1">4</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Sync timeout</strong>. This fault is triggered if the genset fails to reach
                synchronism with the grid within a specified time duration.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_gmd_zpc_hlb__entry__1">5</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_gmd_zpc_hlb__entry__2"><strong class="+ topic/ph hi-d/b ph b">Frequency drift</strong> is trigged when the generator speed goes outside
                specified bound with respect to the speed in which synchronization is achieved.
                e.g., this fault often happens when grid is disconnected and the machine is actively
                providing power output, resulting in excess energy which causes accelertion or
                deceleration.</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_vyc_jrk_lbb" id="doc__section_vyc_jrk_lbb"><h2 class="- topic/title title sectiontitle">Component dialogue box and parameters</h2>
<p class="- topic/p p">The Diesel Genset (Generic) component dialogue box consists of four tabs for specifying
        parameters of the component. Unit [pu] is associated to nominal values, which are inserted
        as <a class="- topic/xref xref" href="#doc__section_jqy_nrk_lbb">general tab
          parameters</a> or derived from them.</p>
</section>
<section class="- topic/section section" data-ofbid="doc__section_jqy_nrk_lbb" id="doc__section_jqy_nrk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "1 - General"</h2>
<p class="- topic/p p">In this component tab, the general parameters of the Diesel Gneset and the grid can be
          specified.</p><figure class="- topic/fig fig fignone" data-ofbid="doc__fig_mkk_nkl_lbb" id="doc__fig_mkk_nkl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Diesel Genset (Generic) "1 - General" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_ux2_2ln_gmb" src="../Images/diesel_genset_generic_05.PNG"/>
</figure><table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_w3v_1hb_hlb" id="doc__table_w3v_1hb_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 8</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) "1- General" parameters description</span></caption><colgroup><col style="width:26.41509433962264%"/><col style="width:17.152658662092623%"/><col style="width:56.43224699828473%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_w3v_1hb_hlb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_w3v_1hb_hlb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_w3v_1hb_hlb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__1">Nominal active power</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__2">Pnom</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__3">Diesel Genset nominal active power. [W]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__1">Nominal apparent power</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__2">Snom</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__3">Diesel Genset nominal apparent power. [VA]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__1">Nominal converter line voltage</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__2">Vnom_LL</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__3">Diesel Genset nominal line voltage (transformer's primary side). [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__1">Nominal frequency</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__2">fnom</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__3">Diesel Genset Nominal frequency. [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__1">Include transformer</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__2">include_transformer</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_w3v_1hb_hlb__entry__3">Include the transformer in the Diesel Genset power stage model.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_w3v_1hb_hlb__entry__1">Nominal grid line voltage</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_w3v_1hb_hlb__entry__2">Vnom_sec_LL</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_w3v_1hb_hlb__entry__3">Nominal line voltage of the grid (transformer's secondary side). [V]</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_ph2_ttk_lbb" id="doc__section_ph2_ttk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "2 - DG"</h2>
<p class="- topic/p p">In this component tab, parameters that are related to the
        Generator system part of the Diesel Genset can be specified.</p>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_gf2_xsl_lbb" id="doc__fig_gf2_xsl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 4</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Diesel Genset (Generic) "2 - DG" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_pg1_nln_gmb" src="../Images/diesel_genset_generic_06.PNG"/>
</figure><table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_t2l_thb_hlb" id="doc__table_t2l_thb_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 9</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Generator (Generic) "2 - DG" parameters description</span></caption><colgroup><col style="width:24.44852941176471%"/><col style="width:18.38235294117647%"/><col style="width:57.16911764705883%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_t2l_thb_hlb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_t2l_thb_hlb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_t2l_thb_hlb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_t2l_thb_hlb__entry__1">Nominal mechanical speed</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_t2l_thb_hlb__entry__2">Omega_nom</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_t2l_thb_hlb__entry__3">Nominal generator speed. [RPM]</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_cdp_nvk_lbb" id="doc__section_cdp_nvk_lbb"><h2 class="- topic/title title sectiontitle">Tab: "3 - Extras"</h2>
<p class="- topic/p p">In this component tab, additional parameters that are related to the
        Diesel Genset can be specified.</p>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_wfh_ntl_lbb" id="doc__fig_wfh_ntl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 5</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Diesel Genset (Generic) "3 - Extras" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_fx4_vln_gmb" src="../Images/diesel_genset_generic_07.PNG"/>
</figure><table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_r4f_z3b_hlb" id="doc__table_r4f_z3b_hlb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 10</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">Diesel Genset (Generic) "3 - Conv. Extras" parameters description</span></caption><colgroup><col style="width:22.36286919831224%"/><col style="width:14.064697609001408%"/><col style="width:63.57243319268636%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_r4f_z3b_hlb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__table_r4f_z3b_hlb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__table_r4f_z3b_hlb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__1">Additional series impedance</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__2">wL_pu</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__3">Adds additional series impedance to the generator stator windings.
                  [pu]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__1">Transformer impedance</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__2">Zt_n</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__3">Determines the transformer impedance. The position of this transformer is
                  shown in <a class="- topic/xref xref" href="#doc__fig_lrw_dvs_dlb">Figure 2</a>. [pu]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__1">Shunt resistance</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__2">Rshunt_pu</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__3">The value of the shunt resistances that are used for the measurement of phase
                  voltages at the converter input. The position of shunts is shown in <a class="- topic/xref xref" href="#doc__fig_lrw_dvs_dlb">Figure 2</a>. [pu]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__1">Faster execution rate</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__2">Tfast</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__table_r4f_z3b_hlb__entry__3">The Faster execution rate at which part of the inner signal processing of the
                  component will be executed. Should be approximately 5 to 10 times faster than the
                  Slower execution rate. [s]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_r4f_z3b_hlb__entry__1">Slower execution rate</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_r4f_z3b_hlb__entry__2">Tslow</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_r4f_z3b_hlb__entry__3">The Slower execution rate, at which part of the inner signal processing of
                  the component will be executed. This execution rate is inherited by the connected
                  UI subsystem. Should be approximately 5 to 10 times slower than the Faster
                  execution rate. [s]</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_snx_k2l_lbb" id="doc__section_snx_k2l_lbb"><h2 class="- topic/title title sectiontitle">Example</h2>
<p class="- topic/p p">Overall behavior and control methodologies can be better understood with the use of the
        given example:</p>
<p class="- topic/p p">Model name: <strong class="+ topic/ph hi-d/b ph b">diesel genset gen.tse</strong></p>
<p class="- topic/p p">SCADA interface: <strong class="+ topic/ph hi-d/b ph b">diesel genset gen.cus</strong></p>
<p class="- topic/p p">Path: <strong class="+ topic/ph hi-d/b ph b">/examples/models/microgrid/diesel genset/diesel genset (generic)</strong></p>
</section>
</div>
</article></main></div>
</div>
<nav aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none" id="wh_topic_toc" role="navigation">
<div id="wh_topic_toc_content">
<div class="wh_topic_toc"><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a data-tocid="doc__section_d5b_xss_dlb" href="#doc__section_d5b_xss_dlb">Diesel Genset (Generic) block diagram</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_g5z_w5s_dlb" href="#doc__section_g5z_w5s_dlb">Diesel Genset (Generic) power stage</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_dxs_tmx_nz" href="#doc__section_dxs_tmx_nz">Diesel Genset (Generic) inputs and outputs</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_e31_jbn_blb" href="#doc__section_e31_jbn_blb">Diesel Genset (Generic) operational states</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_vyc_jrk_lbb" href="#doc__section_vyc_jrk_lbb">Component dialogue box and parameters</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_jqy_nrk_lbb" href="#doc__section_jqy_nrk_lbb">Tab: "1 - General"</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_ph2_ttk_lbb" href="#doc__section_ph2_ttk_lbb">Tab: "2 - DG"</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_cdp_nvk_lbb" href="#doc__section_cdp_nvk_lbb">Tab: "3 - Extras"</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_snx_k2l_lbb" href="#doc__section_snx_k2l_lbb">Example</a></div></li></ul></div>
</div>
</nav>
</div>
</div>
</div>
<footer class="navbar navbar-default wh_footer">
<div class="footer-container mx-auto">
<div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
</div>
</footer>
<div class="d-print-none" id="go2top">
<span class="oxy-icon oxy-icon-up"></span>
</div>
<div class="modal" id="modal_img_large">
<span class="close oxy-icon oxy-icon-remove"></span>
<div id="modal_img_container"></div>
<div id="caption"></div>
</div>
<script src="../../assets/script.js" type="text/javascript">
</script>
</body>
</html>