<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" data-whc_version="24.1">
    <head><link rel="shortcut icon" href="../../favicon.ico"/><link rel="icon" href="../../favicon.ico"/><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="reference"/><meta name="description" content="Description of the Electrical Bus component in Schematic Editor."/><meta name="DC.relation" content="../../t-ug002/topics/system_library.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="doc"/>        
      <title>Electrical Bus</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta name="wh-path2root" content="../../"/><meta name="wh-toc-id" content="doc-d16877e6244"/><meta name="wh-source-relpath" content="t-ug002/References/electrical_bus.dita"/><meta name="wh-out-relpath" content="t-ug002/References/electrical_bus.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800"/>
    
    
    <script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
    
    <script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800"/><link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/notes.css?buildId=2022030800"/><script type="text/javascript" src="../../Scripts/mml-svg.js"> 
</script><link rel="stylesheet" type="text/css" href="../../assets/typhoon.css"/></head>

    <body id="doc" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <a href="https://www.typhoon-hil.com" class=" wh_logo d-none d-sm-block "><img src="../../logo.svg" alt="  Typhoon HIL Documentation  Version: 2026.1  "/></a>
                    <div class=" wh_publication_title "><a href="../../index.html"><span class="booktitle">  <span class="ph mainbooktitle">Typhoon HIL Documentation</span>  <span class="ph booktitlealt">Version: 2026.1</span>  </span></a></div>
                    
                </div>
                
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e21-mi" data-tocid="tocId-d16877e21" data-state="not-ready" class=" topicref application-notes"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e737-mi" data-tocid="tocId-d16877e737" data-state="not-ready" class=" topicref software-manual"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e7901-mi" data-tocid="tocId-d16877e7901" data-state="not-ready" class=" topicref hardware-manual"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref software-manual"><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/component_library.html">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/system_library.html">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/electrical_bus.html">Electrical Bus</a><div class="wh-tooltip"><p class="shortdesc">Description of the Electrical Bus component in Schematic Editor.</p></div></div></div></li></ol></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        
                        
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <button type="button" id="wh_toc_button" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                        <nav id="wh_publication_toc" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" aria-label="Table of Contents Container">
                            <div id="wh_publication_toc_content">
		                        
                            	<div class=" wh_publication_toc " data-tooltip-position="right"><span class="expand-button-action-labels"><span id="button-expand-action" role="button" aria-label="Expand"></span><span id="button-collapse-action" role="button" aria-label="Collapse"></span><span id="button-pending-action" role="button" aria-label="Pending"></span></span><ul role="tree" aria-label="Table of Contents"><li role="treeitem" aria-expanded="true"><div data-tocid="tocId-d16877e737" class="topicref software-manual" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d16877e737-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="tocId-d16877e737-link">Typhoon HIL Software Manual</a></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e749" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="doc-d16877e749-link">Introduction</a><div class="wh-tooltip"><p class="shortdesc">Overview of the categories covered in the Typhoon HIL Software Manual </p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e760" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/system_requirements.html" id="doc-d16877e760-link">System Requirements</a><div class="wh-tooltip"><p class="shortdesc">Guidelines for the hardware and/or software environment necessary to     run Typhoon HIL software, for both PC and Test Server/Virtual Machine-based setups.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e771" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e771-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/quick_start_guide_abstract.html" id="doc-d16877e771-link">Typhoon HIL Quick Start Guide</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Instructions in this section should help you quickly install all             necessary software tools and setup hardware components in order to run an example model,             either in real-time simulation or TyphoonSim.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e818" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e818-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/toolboxes.html" id="doc-d16877e818-link">Typhoon HIL Toolboxes</a><div class="wh-tooltip"><p class="shortdesc">List of the Toolbox Packages available in the Typhoon HIL software suite</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1039" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/connecting_to_your_hil_device.html" id="doc-d16877e1039-link">Connecting to your HIL device</a><div class="wh-tooltip"><p class="shortdesc">Guidelines on how to connect to a HIL device using either USB or Ethernet         ports.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1050" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1050-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/device_manager.html" id="doc-d16877e1050-link">Device Manager</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph uicontrol">Device Manager</span> is used to create, manipulate, and activate HIL         device setups.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1151" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoon_hil_control_center.html" id="doc-d16877e1151-link">Typhoon HIL Control Center</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of  Typhoon HIL Control Center and lists the     main software components accessible from it, as well as additional software tools which can be     invoked from its interface.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1162" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim.html" id="doc-d16877e1162-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of the TyphoonSim software, which is     available as both a standalone software and integrated in Typhoon HIL Control     Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1173" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/example_explorer.html" id="doc-d16877e1173-link">Example Explorer</a><div class="wh-tooltip"><p class="shortdesc">General Description of the Typhoon HIL Control Center         Example Explorer.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1184" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_access_management.html" id="doc-d16877e1184-link">Signal Access Management</a><div class="wh-tooltip"><p class="shortdesc">This feature allows you to change the visibility of signals</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1196" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1196-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor.html" id="doc-d16877e1196-link">Schematic Editor</a><div class="wh-tooltip"><p class="shortdesc">Introduction to the Schematic Editor tool in Typhoon HIL software toolchain</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1712" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim_solvers_guide.html" id="doc-d16877e1712-link">TyphoonSim Solver Engine</a><div class="wh-tooltip"><p class="shortdesc">Summary of the TyphoonSim solver engine algorithms and capabilities   as well as its modeling principles and simulation workflow.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1723" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/general_simulation_context_definitions.html" id="doc-d16877e1723-link">Simulation context definitions</a><div class="wh-tooltip"><p class="shortdesc">Introductory overview of the different simulation contexts - Real-time (VHIL) and     TyphoonSim. Core library component and feature availability and visibility for each of these     contexts are explained in detail.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e1734" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e1734-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html" id="doc-d16877e1734-link">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1745" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1745-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/modeling_principles.html" id="doc-d16877e1745-link">Modeling principles</a><div class="wh-tooltip"><p class="shortdesc">This section describes modeling principles used in Typhoon HIL's software.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2042" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/model_partitioning.html" id="doc-d16877e2042-link">Model partitioning</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general motivation and gives some practical guidelines for         model partitioning.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e2053" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e2053-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_library.html" id="doc-d16877e2053-link">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_breakers.html" id="doc-d16877e2064-link">Circuit breakers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all circuit breaker components in     Typhoon HIL Schematic Editor. There are currently 2 different circuit breaker components in     Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2097" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2097-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/communication.html" id="doc-d16877e2097-link">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2507" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/contactors.html" id="doc-d16877e2507-link">Contactors</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of contactors components in Typhoon HIL     Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2518" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2518-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters.html" id="doc-d16877e2518-link">Converters</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of converter components in Typhoon HIL   Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3361" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3361-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters-extras.html" id="doc-d16877e3361-link">Converters - extras</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components related to converter modeling.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3405" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3405-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/hil_interfaces.html" id="doc-d16877e3405-link">HIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the HIL Interface components in Typhoon HIL Schematic     Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3582" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3582-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/machines.html" id="doc-d16877e3582-link">Machines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the concepts used in the modeling and implementation of     electrical machine components in Typhoon HIL Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3980" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3980-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/measurements.html" id="doc-d16877e3980-link">Measurements</a><div class="wh-tooltip"><p class="shortdesc">This section describes measurement components in Schematic Editor, including voltage and     current measurements and RMS measurements.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4013" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4013-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/microgrid.html" id="doc-d16877e4013-link">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4472" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4472-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_partitioning_components.html" id="doc-d16877e4472-link">Model Partitioning Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of circuit properties components in     Typhoon HIL's Schematic Editor, such as core couplings, device couplings, core markers, device     markers, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4583" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4583-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/passive_components.html" id="doc-d16877e4583-link">Passive components</a><div class="wh-tooltip"><p class="shortdesc">This section describes passive components, including linear passive components,   nonlinear passive components, and variable passive components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4682" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4682-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/phil_interfaces.html" id="doc-d16877e4682-link">PHIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of Power Hardware-In-the-Loop (PHIL)     interface components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e4737" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/port_components.html" id="doc-d16877e4737-link">Port components</a><div class="wh-tooltip"><p class="shortdesc">Description of the collection of Port components in Schematic Editor, which are used         to connect internal subsystem elements to the outside schematic.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4748" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4748-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_processing_components.html" id="doc-d16877e4748-link">Signal Processing Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all signal processing components in     the Typhoon HIL Schematic Editor core library.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/sources.html" id="doc-d16877e6064-link">Sources</a><div class="wh-tooltip"><p class="shortdesc">This section describes source components in Schematic Editor, including independent   sources, controlled sources, externally controlled sources, signal controlled sources, batteries,   photovoltaic panels, constant power loads/sources, and engine-generator sources.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e6222" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e6222-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/system_library.html" id="doc-d16877e6222-link">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e6233" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/electric_tag.html" id="doc-d16877e6233-link">Electric Tag</a><div class="wh-tooltip"><p class="shortdesc">Description of the Electric tag in Schematic Editor.</p></div></div></div></li><li role="treeitem" class="active"><div data-tocid="doc-d16877e6244" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/electrical_bus.html" id="doc-d16877e6244-link">Electrical Bus</a><div class="wh-tooltip"><p class="shortdesc">Description of the Electrical Bus component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6255" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/electrical_bus_merger.html" id="doc-d16877e6255-link">Electrical Bus Merger</a><div class="wh-tooltip"><p class="shortdesc">Describes the Electrical Bus Merger component in Schematic Editor         Library.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6266" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/electrical_bus_selector.html" id="doc-d16877e6266-link">Electrical Bus Selector</a><div class="wh-tooltip"><p class="shortdesc">Describes the Electrical Bus Selector component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6277" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/initial_settings.html" id="doc-d16877e6277-link">Initial Settings</a><div class="wh-tooltip"><p class="shortdesc">Description of the Initial Settings component in the Schematic Editor, which sets             analog and/or digital outputs with corresponding signals from the model.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6288" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/signal_from.html" id="doc-d16877e6288-link">Signal From</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal From tag in Schematic Editor Library.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6299" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/signal_goto.html" id="doc-d16877e6299-link">Signal Goto</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Goto tag component in Schematic Editor Library.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e6310" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/subsystem.html" id="doc-d16877e6310-link">Subsystem</a><div class="wh-tooltip"><p class="shortdesc">Description of the Subsystem component in Schematic Editor</p></div></div></div></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6321" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6321-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/test_suite.html" id="doc-d16877e6321-link">Test Suite</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Test Suite components of Typhoon HIL's built in Schematic Editor Library,     which currently includes the grid simulator, DC measurements, anti-islanding container, and     grid fault components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6398" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6398-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transformers.html" id="doc-d16877e6398-link">Transformers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transformer components in Typhoon     HIL's Schematic Editor, such as an ideal transformer, a single-phase three winding transformer,     a three-phase four winding transformer, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6553" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6553-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transmission_lines.html" id="doc-d16877e6553-link">Transmission lines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transmission line type components     in Schematic Editor. </p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6619" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6619-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/typhoonsim_components.html" id="doc-d16877e6619-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section describes general properties of the TyphoonSim specific components in Typhoon     HIL's Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6685" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6685-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_additional_information.html" id="doc-d16877e6685-link">Component additional information</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of several components in Typhoon HIL's     Schematic Editor whose feature set and capabilities require separate sections.</p></div></div></div></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6773" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6773-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/third-party_integrations.html" id="doc-d16877e6773-link">Third-party integrations</a><div class="wh-tooltip"><p class="shortdesc">This section provides an overview of the key third party integrations within Typhoon     HIL's toolchain.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6828" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6828-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/hil_scada.html" id="doc-d16877e6828-link">HIL SCADA</a><div class="wh-tooltip"><p class="shortdesc">Description of the HIL SCADA tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7379" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7379-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/wave_generator_tool.html" id="doc-d16877e7379-link">Waveform Generator</a><div class="wh-tooltip"><p class="shortdesc">This section describes the waveform generator tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7467" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/test_and_calibration_tool.html" id="doc-d16877e7467-link">Test and Calibration Tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Test and Calibration tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7478" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7478-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoontest_ide.html" id="doc-d16877e7478-link">TyphoonTest IDE</a><div class="wh-tooltip"><p class="shortdesc">This section describes TyphoonTest IDE</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7588" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7588-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/signal_analyzer.html" id="doc-d16877e7588-link">Signal Analyzer</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Analyzer tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7610" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7610-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/lookup_table_extraction_tool.html" id="doc-d16877e7610-link">Lookup table extraction tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for extracting characteristics (lookup tables) from datasheet graphs and charts into a format that can be imported by non-linear models.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7677" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7677-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/package_manager.html" id="doc-d16877e7677-link">Package Manager</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for creating and managing Typhoon packages that contain Schematic examples, Schematic and widget libraries, documentation etc.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7798" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/usage_logging.html" id="doc-d16877e7798-link">Usage Logging</a><div class="wh-tooltip"><p class="shortdesc">This section briefly describes Typhoon HIL software logging feature.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7809" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/python_interpreters.html" id="doc-d16877e7809-link">Python Interpreters</a><div class="wh-tooltip"><p class="shortdesc">Overview of how you can use Typhoon HIL Python Interpreters to further customize your         test files.</p></div></div></div></li></ul></li></ul></div>
		                        
                            </div>
                        </nav>
                    
                    
                    <div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
                        <button id="wh_close_publication_toc_button" class="close-toc-button d-none" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        <button id="wh_close_topic_toc_button" class="close-toc-button d-none" aria-label="Toggle topic table of content" aria-controls="wh_topic_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
    <h1 class="- topic/title title topictitle1" id="ariaid-title1">Electrical Bus</h1>
    
    <div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc">Description of the Electrical Bus component in Schematic Editor.</p>
        <section class="- topic/section section" id="doc__6DjK8pzX5" data-ofbid="doc__6DjK8pzX5">
        <div class="- topic/note note note note_note typhoonsim_notsupported"><span class="note__title">Component Not Supported:</span> This
                component is not currently supported in TyphoonSim. Adding this component to your
                model will prevent you from being able to run your model in TyphoonSim. Please
                disable or remove this component from your model before attempting to run your model
                in TyphoonSim mode.</div>
                <figure class="- topic/fig fig fignone" id="doc__fig_el_bus_icon" data-ofbid="doc__fig_el_bus_icon"><figcaption class="- topic/title title figcapcenter"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">Component Icon</span></figcaption>
                
                    <div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_el_bus_icon" src="../Images/el_bus.PNG"/></div>
                </figure>
        </section>
        <section class="- topic/section section" id="doc__section_el_bus_description" data-ofbid="doc__section_el_bus_description"><h2 class="- topic/title title sectiontitle">Description</h2>
            
            <p class="- topic/p p">The Electrical Bus component creates a multidimensional terminal named
                    <span class="+ topic/ph ui-d/uicontrol ph uicontrol">multi_dim</span> from a specified number of unidimensional terminals, in order
                    (<em class="+ topic/ph hi-d/i ph i">t1</em>, <em class="+ topic/ph hi-d/i ph i">t2</em>, <em class="+ topic/ph hi-d/i ph i">t3</em> … <em class="+ topic/ph hi-d/i ph i">tn</em>). As an analogy, the Connection
                entity connected to <span class="+ topic/ph ui-d/uicontrol ph uicontrol">multi_dim</span> can be thought of as a cable with multiple
                wires.</p>
            <p class="- topic/p p">The size of the bus and consequent number of terminals is defined by the
                    <span class="+ topic/ph ui-d/uicontrol ph uicontrol">bus_size</span> property.</p>
            <p class="- topic/p p">The Electric Bus component may be used in conjunction with the <a class="- topic/xref xref" href="../concepts/electrical_component_vectorization.html" title="Describes how specific electrical-type (PE) atomic components can be vectorized.">Electrical component vectorization</a> feature to create a
                    <a class="- topic/xref xref" href="../concepts/single_line_diagram_representation.html" title="Describes how the Electric Bus and similar components can be used in conjunction with the Electrical component vectorization feature to create single-line diagrams (SLD).">Single-line diagram representation</a> of the
                schematic.</p>
        </section>
        <section class="- topic/section section" id="doc__section_el_bus_ports" data-ofbid="doc__section_el_bus_ports"><h2 class="- topic/title title sectiontitle">Ports</h2>
            
            <ul class="- topic/ul ul" id="doc__ul_el_bus_ports_1" data-ofbid="doc__ul_el_bus_ports_1">
                <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">t1, t2 … tn</span><ul class="- topic/ul ul" id="doc__ul_el_bus_ports_1a" data-ofbid="doc__ul_el_bus_ports_1a">
                        <li class="- topic/li li">Electrical terminals of dimension 1.</li>
                    </ul></li>
            </ul>
            <ul class="- topic/ul ul" id="doc__ul_el_bus_ports_2" data-ofbid="doc__ul_el_bus_ports_2">
                <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">multi_dim</span><ul class="- topic/ul ul" id="doc__ul_el_bus_ports_2a" data-ofbid="doc__ul_el_bus_ports_2a">
                        <li class="- topic/li li">Electrical terminal of dimension <strong class="+ topic/ph hi-d/b ph b">n = bus_size</strong>.</li>
                    </ul></li>
            </ul>
        </section>
        <section class="- topic/section section" id="doc__section_el_bus_properties" data-ofbid="doc__section_el_bus_properties"><h2 class="- topic/title title sectiontitle">Properties</h2>
            
            <ul class="- topic/ul ul">
                <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Bus size</span><ul class="- topic/ul ul" id="doc__ul_el_bus_properties_size" data-ofbid="doc__ul_el_bus_properties_size">
                        <li class="- topic/li li">
                            <p class="- topic/p p">Size of the created bus.</p>
                        </li>
                    </ul>
                </li>
            </ul>
        </section>
    </div>
</article></main></div>
                        
                        
                        
                        
                        
                        
                    </div>
                    
                        <nav role="navigation" id="wh_topic_toc" aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none"> 
                            <div id="wh_topic_toc_content">
		                        
	                            <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a href="#doc__section_el_bus_description" data-tocid="doc__section_el_bus_description">Description</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_el_bus_ports" data-tocid="doc__section_el_bus_ports">Ports</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_el_bus_properties" data-tocid="doc__section_el_bus_properties">Properties</a></div></li></ul></div>
	                        	
                        	</div>
                        </nav>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer">
  <div class=" footer-container mx-auto ">
    <div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <div id="modal_img_container"></div>
            <div id="caption"></div>
        </div>
        
        
<script type="text/javascript" src="../../assets/script.js"> 
</script>

        
    </body>
</html>