<!DOCTYPE html><html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en" lang="en" data-whc_version="24.1">
    <head><link rel="shortcut icon" href="../../favicon.ico"/><link rel="icon" href="../../favicon.ico"/><meta http-equiv="Content-Type" content="text/html; charset=UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta http-equiv="X-UA-Compatible" content="IE=edge"/><meta name="DC.rights.owner" content="(C) Copyright 2026"/><meta name="copyright" content="(C) Copyright 2026"/><meta name="generator" content="DITA-OT"/><meta name="DC.type" content="reference"/><meta name="description" content="Description of the IEC 61850 GOOSE protocol implementation in the Typhoon HIL toolchain."/><meta name="DC.relation" content="../../t-ug002/References/communication.html"/><meta name="DC.format" content="HTML5"/><meta name="DC.identifier" content="doc"/>        
      <title>IEC 61850 GOOSE protocol</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta name="wh-path2root" content="../../"/><meta name="wh-toc-id" content="doc-d16877e2307"/><meta name="wh-source-relpath" content="t-ug002/References/iec_61850_goose_protocol.dita"/><meta name="wh-out-relpath" content="t-ug002/References/iec_61850_goose_protocol.html"/>
    <!-- Latest compiled and minified Bootstrap CSS -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css"/>
    
    <link rel="stylesheet" href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css"/>
    
    <!-- Template default styles  -->
    <link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800"/>
    
    
    <script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
    
    <script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800"/><link rel="stylesheet" type="text/css" href="../../oxygen-webhelp/template/notes.css?buildId=2022030800"/><script type="text/javascript" src="../../Scripts/mml-svg.js"> 
</script><link rel="stylesheet" type="text/css" href="../../assets/typhoon.css"/></head>

    <body id="doc" class="wh_topic_page frmBody">
        <a href="#wh_topic_body" class="sr-only sr-only-focusable">
            Jump to main content
        </a>
        
        
        
        
        <header class="navbar navbar-default wh_header">
    <div class="container-fluid">
        <div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
            <div class="wh_logo_and_publication_title_container">
                <div class="wh_logo_and_publication_title">
                    
                    <a href="https://www.typhoon-hil.com" class=" wh_logo d-none d-sm-block "><img src="../../logo.svg" alt="  Typhoon HIL Documentation  Version: 2026.1  "/></a>
                    <div class=" wh_publication_title "><a href="../../index.html"><span class="booktitle">  <span class="ph mainbooktitle">Typhoon HIL Documentation</span>  <span class="ph booktitlealt">Version: 2026.1</span>  </span></a></div>
                    
                </div>
                
                <button type="button" data-target="#wh_top_menu_and_indexterms_link" id="wh_menu_mobile_button" data-toggle="collapse" class="navbar-toggler collapsed wh_toggle_button" aria-expanded="false" aria-label="Toggle menu" aria-controls="wh_top_menu_and_indexterms_link">
                    <span class="navbar-toggler-icon"></span>
                </button>
            </div>

            <div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
                
                <nav class=" wh_top_menu " aria-label="Menu Container"><ul role="menubar" aria-label="Menu"><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e21-mi" data-tocid="tocId-d16877e21" data-state="not-ready" class=" topicref application-notes"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e737-mi" data-tocid="tocId-d16877e737" data-state="not-ready" class=" topicref software-manual"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li role="menuitem" aria-haspopup="true" aria-expanded="false" class="has-children"><span id="tocId-d16877e7901-mi" data-tocid="tocId-d16877e7901" data-state="not-ready" class=" topicref hardware-manual"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
                
                
            </div>
        </div>
    </div>
</header>
        
        
         
        
        <div class=" wh_search_input navbar-form wh_topic_page_search search " role="form">
            
            
            
            <form id="searchForm" method="get" role="search" action="../../search.html"><div><input type="search" placeholder="Search " class="wh_search_textfield" id="textToSearch" name="searchQuery" aria-label="Search query" required="required"/><button type="submit" class="wh_search_button" aria-label="Search"><span class="search_input_text">Search</span></button></div></form>
            
            
            
        </div>
        
        <div class="container-fluid" id="wh_topic_container">
            <div class="row">

                <nav class="wh_tools d-print-none navbar-expand-md" aria-label="Tools">
                    
                    <div data-tooltip-position="bottom" class=" wh_breadcrumb "><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref software-manual"><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/component_library.html">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/communication.html">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/iec_61850_goose_protocol.html">IEC 61850 GOOSE protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61850 GOOSE protocol implementation in the Typhoon HIL     toolchain.</p></div></div></div></li></ol></div>
                    
                    
                    
                    <div class="wh_right_tools">
                        <button class="wh_hide_highlight" aria-label="Toggle search highlights" title="Toggle search highlights"></button>
                        <button class="webhelp_expand_collapse_sections" data-next-state="collapsed" aria-label="Collapse sections" title="Collapse sections"></button>
                        
                        
                        
                        
                        <div class=" wh_print_link print d-none d-md-inline-block "><button onClick="window.print()" title="Print this page" aria-label="Print this page"></button></div>
                        
                        <button type="button" id="wh_toc_button" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" aria-expanded="false" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc">
                            <span class="navbar-toggler-icon"></span>
                        </button>
                    </div>
                    
                </nav>
            </div>
            
            
            
            
            <div class="wh_content_area">
                <div class="row">
                    
                        <nav id="wh_publication_toc" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" aria-label="Table of Contents Container">
                            <div id="wh_publication_toc_content">
		                        
                            	<div class=" wh_publication_toc " data-tooltip-position="right"><span class="expand-button-action-labels"><span id="button-expand-action" role="button" aria-label="Expand"></span><span id="button-collapse-action" role="button" aria-label="Collapse"></span><span id="button-pending-action" role="button" aria-label="Pending"></span></span><ul role="tree" aria-label="Table of Contents"><li role="treeitem" aria-expanded="true"><div data-tocid="tocId-d16877e737" class="topicref software-manual" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action tocId-d16877e737-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="tocId-d16877e737-link">Typhoon HIL Software Manual</a></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e749" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="doc-d16877e749-link">Introduction</a><div class="wh-tooltip"><p class="shortdesc">Overview of the categories covered in the Typhoon HIL Software Manual </p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e760" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/system_requirements.html" id="doc-d16877e760-link">System Requirements</a><div class="wh-tooltip"><p class="shortdesc">Guidelines for the hardware and/or software environment necessary to     run Typhoon HIL software, for both PC and Test Server/Virtual Machine-based setups.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e771" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e771-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/quick_start_guide_abstract.html" id="doc-d16877e771-link">Typhoon HIL Quick Start Guide</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Instructions in this section should help you quickly install all             necessary software tools and setup hardware components in order to run an example model,             either in real-time simulation or TyphoonSim.</span></p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e818" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e818-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/toolboxes.html" id="doc-d16877e818-link">Typhoon HIL Toolboxes</a><div class="wh-tooltip"><p class="shortdesc">List of the Toolbox Packages available in the Typhoon HIL software suite</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1039" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/connecting_to_your_hil_device.html" id="doc-d16877e1039-link">Connecting to your HIL device</a><div class="wh-tooltip"><p class="shortdesc">Guidelines on how to connect to a HIL device using either USB or Ethernet         ports.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1050" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1050-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/device_manager.html" id="doc-d16877e1050-link">Device Manager</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph uicontrol">Device Manager</span> is used to create, manipulate, and activate HIL         device setups.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1151" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoon_hil_control_center.html" id="doc-d16877e1151-link">Typhoon HIL Control Center</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of  Typhoon HIL Control Center and lists the     main software components accessible from it, as well as additional software tools which can be     invoked from its interface.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1162" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim.html" id="doc-d16877e1162-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of the TyphoonSim software, which is     available as both a standalone software and integrated in Typhoon HIL Control     Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1173" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/example_explorer.html" id="doc-d16877e1173-link">Example Explorer</a><div class="wh-tooltip"><p class="shortdesc">General Description of the Typhoon HIL Control Center         Example Explorer.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1184" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_access_management.html" id="doc-d16877e1184-link">Signal Access Management</a><div class="wh-tooltip"><p class="shortdesc">This feature allows you to change the visibility of signals</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1196" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1196-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor.html" id="doc-d16877e1196-link">Schematic Editor</a><div class="wh-tooltip"><p class="shortdesc">Introduction to the Schematic Editor tool in Typhoon HIL software toolchain</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1712" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim_solvers_guide.html" id="doc-d16877e1712-link">TyphoonSim Solver Engine</a><div class="wh-tooltip"><p class="shortdesc">Summary of the TyphoonSim solver engine algorithms and capabilities   as well as its modeling principles and simulation workflow.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e1723" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/general_simulation_context_definitions.html" id="doc-d16877e1723-link">Simulation context definitions</a><div class="wh-tooltip"><p class="shortdesc">Introductory overview of the different simulation contexts - Real-time (VHIL) and     TyphoonSim. Core library component and feature availability and visibility for each of these     contexts are explained in detail.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e1734" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e1734-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html" id="doc-d16877e1734-link">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e1745" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e1745-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/modeling_principles.html" id="doc-d16877e1745-link">Modeling principles</a><div class="wh-tooltip"><p class="shortdesc">This section describes modeling principles used in Typhoon HIL's software.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2042" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/model_partitioning.html" id="doc-d16877e2042-link">Model partitioning</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general motivation and gives some practical guidelines for         model partitioning.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e2053" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e2053-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_library.html" id="doc-d16877e2053-link">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_breakers.html" id="doc-d16877e2064-link">Circuit breakers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all circuit breaker components in     Typhoon HIL Schematic Editor. There are currently 2 different circuit breaker components in     Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="true"><div data-tocid="doc-d16877e2097" class="topicref" data-id="doc" data-state="expanded"><span role="button" tabindex="0" aria-labelledby="button-collapse-action doc-d16877e2097-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/communication.html" id="doc-d16877e2097-link">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div><ul role="group" class="navbar-nav nav-list"><li role="treeitem"><div data-tocid="doc-d16877e2108" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/communication_protocols_implementation_info.html" id="doc-d16877e2108-link">Implementation information</a><div class="wh-tooltip"><p class="shortdesc">Basic information about the implementation of communication protocols in the Typhoon         HIL toolchain</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2119" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/c37_118_protocol.html" id="doc-d16877e2119-link">IEEE C37.118 protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEEE C37.118 protocol and its implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2130" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/can_bus_protocol.html" id="doc-d16877e2130-link">CAN Bus protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the CAN Bus protocol implementation in the Typhoon HIL             toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2141" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/can_fd_protocol.html" id="doc-d16877e2141-link">CAN FD Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the CAN FD protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2152" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/canopen_protocol.html" id="doc-d16877e2152-link">CANopen protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the basics of the CANopen protocol and its implementation in the         Typhoon HIL toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2163" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/chademo.html" id="doc-d16877e2163-link">CHAdeMO protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the CHAdeMO 1.0 protocol implementation in the Typhoon HIL toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2174" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/j1939_protocol.html" id="doc-d16877e2174-link">J1939 Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the J1939 protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2185" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/dnp3_outstation.html" id="doc-d16877e2185-link">DNP3 Outstation</a><div class="wh-tooltip"><p class="shortdesc">Description of the DNP3 Outstation component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2196" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iso15118_protocol.html" id="doc-d16877e2196-link">ISO 15118-2 Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the ISO 15118-2 Protocol implementation in the Typhoon HIL toolchain.  </p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2207" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iso_15118_20_protocol.html" id="doc-d16877e2207-link">ISO 15118-20 Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the ISO 15118-20 protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2219" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/din70121_protocol.html" id="doc-d16877e2219-link">DIN 70121 Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the DIN 70121 Protocol implementation in the Typhoon HIL toolchain. </p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2230" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ethercat_protocol.html" id="doc-d16877e2230-link">EtherCAT Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the EtherCAT protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2241" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ethernet-ip.html" id="doc-d16877e2241-link">EtherNET/IP</a><div class="wh-tooltip"><p class="shortdesc">Description of the EtherNET/IP protocol and its implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2252" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ethernet_variable_exchange.html" id="doc-d16877e2252-link">Ethernet Variable Exchange</a><div class="wh-tooltip"><p class="shortdesc">This section provides basic information regarding Ethernet Variable Exchange (ETH VE)         protocol components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2263" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ethernet_communication_udp.html" id="doc-d16877e2263-link">Ethernet UDP Communication</a><div class="wh-tooltip"><p class="shortdesc">This section provides basic information regarding Ethernet UDP Communication protocol         components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2274" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/ethernet_communication_tcp.html" id="doc-d16877e2274-link">Ethernet TCP Communication</a><div class="wh-tooltip"><p class="shortdesc">This section provides basic information regarding Ethernet TCP Communication protocol         components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2285" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_60870_server.html" id="doc-d16877e2285-link">IEC 60870 Server</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 60870 protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2296" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_61375_trdp_protocol.html" id="doc-d16877e2296-link">IEC 61375 TRDP protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61375 TRDP protocol implementation in the Typhoon HIL     toolchain.</p></div></div></div></li><li role="treeitem" class="active"><div data-tocid="doc-d16877e2307" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_61850_goose_protocol.html" id="doc-d16877e2307-link">IEC 61850 GOOSE protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61850 GOOSE protocol implementation in the Typhoon HIL     toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2318" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_61850_mms_protocol.html" id="doc-d16877e2318-link">IEC 61850 MMS Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61850 MMS protocol implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2329" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_61850_sampled_values_protocol.html" id="doc-d16877e2329-link">IEC 61850 Sampled Values protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61850 Sampled Values (SV) protocol implementation in the Typhoon     HIL toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2341" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/iec_61869_sampled_values_protocol.html" id="doc-d16877e2341-link">IEC 61869 Sampled Values protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the IEC 61869 Sampled Values (SV) protocol implementation in the Typhoon     HIL toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2352" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/lin_bus_protocol.html" id="doc-d16877e2352-link">LIN Bus Protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the LIN protocol and its implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2363" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/modbus_device.html" id="doc-d16877e2363-link">Modbus Device</a><div class="wh-tooltip"><p class="shortdesc">Description of the Modbus Device component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2374" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/modbus_client.html" id="doc-d16877e2374-link">Modbus Client</a><div class="wh-tooltip"><p class="shortdesc">Description of the Modbus Client component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2385" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/sent_protocol.html" id="doc-d16877e2385-link">SENT protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the SENT protocol and its implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2396" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/opc_ua_server.html" id="doc-d16877e2396-link">OPC UA Server</a><div class="wh-tooltip"><p class="shortdesc">This section describes the OPC UA Server implementation in the Typhoon HIL             toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2407" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/profinet_io_device.html" id="doc-d16877e2407-link">PROFINET IO Device</a><div class="wh-tooltip"><p class="shortdesc">Description of the PROFINET IO Device component in Schematic Editor.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2418" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/spi_protocol.html" id="doc-d16877e2418-link">SPI protocol</a><div class="wh-tooltip"><p class="shortdesc">Description of the SPI protocol and its implementation in the Typhoon HIL         toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2429" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/sunspec_modbus_device.html" id="doc-d16877e2429-link">SunSpec Modbus Device</a><div class="wh-tooltip"><p class="shortdesc">Description of the SunSpec Modbus device in Schematic Editor</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2440" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/sfp_link.html" id="doc-d16877e2440-link">SFP Simulation Link</a><div class="wh-tooltip"><p class="shortdesc">Description of the SFP Simulation Link protocol and its implementation in the Typhoon         HIL Toolchain.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e2451" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/serial.html" id="doc-d16877e2451-link">Serial</a><div class="wh-tooltip"><p class="shortdesc">Description of the Serial communication protocol and its implementation in the             Typhoon HIL Toolchain.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2463" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2463-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/proprietary_protocols.html" id="doc-d16877e2463-link">Proprietary Protocols</a><div class="wh-tooltip"><p class="shortdesc">Brief overview of proprietary protocols supported by Typhoon HIL</p></div></div></div></li></ul></li><li role="treeitem"><div data-tocid="doc-d16877e2507" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/contactors.html" id="doc-d16877e2507-link">Contactors</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of contactors components in Typhoon HIL     Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e2518" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e2518-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters.html" id="doc-d16877e2518-link">Converters</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of converter components in Typhoon HIL   Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3361" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3361-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/converters-extras.html" id="doc-d16877e3361-link">Converters - extras</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components related to converter modeling.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3405" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3405-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/hil_interfaces.html" id="doc-d16877e3405-link">HIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the HIL Interface components in Typhoon HIL Schematic     Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3582" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3582-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/machines.html" id="doc-d16877e3582-link">Machines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the concepts used in the modeling and implementation of     electrical machine components in Typhoon HIL Schematic Editor.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e3980" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e3980-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/measurements.html" id="doc-d16877e3980-link">Measurements</a><div class="wh-tooltip"><p class="shortdesc">This section describes measurement components in Schematic Editor, including voltage and     current measurements and RMS measurements.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4013" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4013-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/microgrid.html" id="doc-d16877e4013-link">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4472" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4472-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/circuit_partitioning_components.html" id="doc-d16877e4472-link">Model Partitioning Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of circuit properties components in     Typhoon HIL's Schematic Editor, such as core couplings, device couplings, core markers, device     markers, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4583" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4583-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/passive_components.html" id="doc-d16877e4583-link">Passive components</a><div class="wh-tooltip"><p class="shortdesc">This section describes passive components, including linear passive components,   nonlinear passive components, and variable passive components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4682" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4682-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/phil_interfaces.html" id="doc-d16877e4682-link">PHIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of Power Hardware-In-the-Loop (PHIL)     interface components.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e4737" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/References/port_components.html" id="doc-d16877e4737-link">Port components</a><div class="wh-tooltip"><p class="shortdesc">Description of the collection of Port components in Schematic Editor, which are used         to connect internal subsystem elements to the outside schematic.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e4748" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e4748-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/signal_processing_components.html" id="doc-d16877e4748-link">Signal Processing Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all signal processing components in     the Typhoon HIL Schematic Editor core library.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6064" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6064-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/sources.html" id="doc-d16877e6064-link">Sources</a><div class="wh-tooltip"><p class="shortdesc">This section describes source components in Schematic Editor, including independent   sources, controlled sources, externally controlled sources, signal controlled sources, batteries,   photovoltaic panels, constant power loads/sources, and engine-generator sources.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6222" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6222-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/system_library.html" id="doc-d16877e6222-link">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6321" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6321-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/test_suite.html" id="doc-d16877e6321-link">Test Suite</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Test Suite components of Typhoon HIL's built in Schematic Editor Library,     which currently includes the grid simulator, DC measurements, anti-islanding container, and     grid fault components.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6398" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6398-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transformers.html" id="doc-d16877e6398-link">Transformers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transformer components in Typhoon     HIL's Schematic Editor, such as an ideal transformer, a single-phase three winding transformer,     a three-phase four winding transformer, etc.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6553" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6553-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/transmission_lines.html" id="doc-d16877e6553-link">Transmission lines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transmission line type components     in Schematic Editor. </p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6619" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6619-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/typhoonsim_components.html" id="doc-d16877e6619-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section describes general properties of the TyphoonSim specific components in Typhoon     HIL's Schematic Editor</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6685" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6685-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/topics/component_additional_information.html" id="doc-d16877e6685-link">Component additional information</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of several components in Typhoon HIL's     Schematic Editor whose feature set and capabilities require separate sections.</p></div></div></div></li></ul></li></ul></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6773" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6773-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/third-party_integrations.html" id="doc-d16877e6773-link">Third-party integrations</a><div class="wh-tooltip"><p class="shortdesc">This section provides an overview of the key third party integrations within Typhoon     HIL's toolchain.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e6828" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e6828-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/hil_scada.html" id="doc-d16877e6828-link">HIL SCADA</a><div class="wh-tooltip"><p class="shortdesc">Description of the HIL SCADA tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7379" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7379-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/wave_generator_tool.html" id="doc-d16877e7379-link">Waveform Generator</a><div class="wh-tooltip"><p class="shortdesc">This section describes the waveform generator tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7467" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/test_and_calibration_tool.html" id="doc-d16877e7467-link">Test and Calibration Tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Test and Calibration tool in Typhoon HIL Control Center</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7478" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7478-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/typhoontest_ide.html" id="doc-d16877e7478-link">TyphoonTest IDE</a><div class="wh-tooltip"><p class="shortdesc">This section describes TyphoonTest IDE</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7588" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7588-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/signal_analyzer.html" id="doc-d16877e7588-link">Signal Analyzer</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Analyzer tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7610" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7610-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/lookup_table_extraction_tool.html" id="doc-d16877e7610-link">Lookup table extraction tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for extracting characteristics (lookup tables) from datasheet graphs and charts into a format that can be imported by non-linear models.</p></div></div></div></li><li role="treeitem" aria-expanded="false"><div data-tocid="doc-d16877e7677" class="topicref" data-id="doc" data-state="not-ready"><span role="button" tabindex="0" aria-labelledby="button-expand-action doc-d16877e7677-link" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/package_manager.html" id="doc-d16877e7677-link">Package Manager</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for creating and managing Typhoon packages that contain Schematic examples, Schematic and widget libraries, documentation etc.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7798" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/usage_logging.html" id="doc-d16877e7798-link">Usage Logging</a><div class="wh-tooltip"><p class="shortdesc">This section briefly describes Typhoon HIL software logging feature.</p></div></div></div></li><li role="treeitem"><div data-tocid="doc-d16877e7809" class="topicref" data-id="doc" data-state="leaf"><span role="button" class="wh-expand-btn"></span><div class="title"><a href="../../t-ug002/concepts/python_interpreters.html" id="doc-d16877e7809-link">Python Interpreters</a><div class="wh-tooltip"><p class="shortdesc">Overview of how you can use Typhoon HIL Python Interpreters to further customize your         test files.</p></div></div></div></li></ul></li></ul></div>
		                        
                            </div>
                        </nav>
                    
                    
                    <div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
                        <button id="wh_close_publication_toc_button" class="close-toc-button d-none" aria-label="Toggle publishing table of content" aria-controls="wh_publication_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        <button id="wh_close_topic_toc_button" class="close-toc-button d-none" aria-label="Toggle topic table of content" aria-controls="wh_topic_toc" aria-expanded="true">
                            <span class="close-toc-icon-container">
                                <span class="close-toc-icon"></span>     
                            </span>
                        </button>
                        
                        <div class=" wh_topic_content body "><main role="main"><article role="article" aria-labelledby="ariaid-title1">
  <h1 class="- topic/title title topictitle1" id="ariaid-title1">IEC 61850 GOOSE protocol</h1>
  
  <div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc">Description of the IEC 61850 GOOSE protocol implementation in the Typhoon HIL
    toolchain.</p>
    <section class="- topic/section section" id="doc__G1kJcynmf" data-ofbid="doc__G1kJcynmf">
      <div class="- topic/note note note note_note typhoonsim_notsupported"><span class="note__title">Real-time only:</span> This document is valid only for real-time simulation.</div>
    </section>
    <section class="- topic/section section" id="doc__section_k5v_4mt_qz" data-ofbid="doc__section_k5v_4mt_qz"><h2 class="- topic/title title sectiontitle">IEC 61850 GOOSE protocol</h2>
      
      <p class="- topic/p p">IEC 61850 (<em class="+ topic/ph hi-d/i ph i">IEC 61850 – Communication Networks and Systems in Substations</em>) standard
        defines GOOSE protocol (<em class="+ topic/ph hi-d/i ph i">Generic Object Oriented Substation Event</em>) as a
        publisher/subscriber type communication. This protocol is used for information exchange
        between IEDs (<em class="+ topic/ph hi-d/i ph i">IED – Intelligent Electronic Device</em>) in a Substation over the Ethernet. </p>
      <p class="- topic/p p">IEC 61850 defines a special XML based language used for describing a substation and
        substation elements called SCL (<em class="+ topic/ph hi-d/i ph i">Substation Configuration Language</em>). Different levels
        of substations can be described using this language, so different files can exist, such
        as:</p>
      <ul class="- topic/ul ul" id="doc__ul_kx2_qmt_qz" data-ofbid="doc__ul_kx2_qmt_qz">
        <li class="- topic/li li">ICD (<em class="+ topic/ph hi-d/i ph i">IED Capability Description</em>) – it defines the complete capability of IED</li>
        <li class="- topic/li li">SSD (<em class="+ topic/ph hi-d/i ph i">System Specification Description</em>) – it contains complete specification of a
          substation automation system, including single line diagram for the substation and its
          functionalities (logical nodes)</li>
        <li class="- topic/li li">SCD (<em class="+ topic/ph hi-d/i ph i">Substation Configuration Description</em>) – it describes complete substation
          details. It contains substation, communication, IED and Data type template sections.</li>
      </ul>
      <figure class="- topic/fig fig fignone" id="doc__fig_trw_xmt_qz" data-ofbid="doc__fig_trw_xmt_qz"><figcaption class="- topic/title title figcapcenter"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">GOOSE communication inside the Substation</span></figcaption>
        
        <div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_urw_xmt_qz" src="../Images/iec_61850_goose_protocol_01.jpg" height="215" width="238"/></div>
      </figure>
      <p class="- topic/p p">GOOSE protocol is an event-based protocol. The concept of GOOSE communication is that the
        publisher periodically sends messages and when an event happens (ex. Trip, Contactor closed
        …), it sends a burst of messages with new data. Because the protocol is publisher/subscriber
        based, there is no confirmation that the sent message is correctly received by the
        subscriber, so the message burst minimalizes the chance of message loss. </p>
      <p class="- topic/p p">All messages are published under a topic. The subscriber receives all messages from the
        system, but filters and parses only the messages sent within the subscribed topic.</p>
      <p class="- topic/p p">Since the GOOSE protocol is publisher/subscriber based, communication is possible only
        inside the local network (LAN).</p>
      <p class="- topic/p p">In the Typhoon HIL toolchain, GOOSE protocol is supported by the following devices: <span class="- topic/ph ph">HIL402, HIL101, HIL404, HIL602+,
                HIL604, HIL506, and HIL606</span>.</p>
    </section>
    <section class="- topic/section section" id="doc__section_nqm_1nt_qz" data-ofbid="doc__section_nqm_1nt_qz"><h2 class="- topic/title title sectiontitle">GOOSE Publisher</h2>
      
      <div class="- topic/note note note note_note typhoonsim_ignored"><span class="note__title">Component Ignored:</span> This component
                is ignored in TyphoonSim. Inputs to this component will be discarded and outputs
                from the component will be zeroed during TyphoonSim simulation.</div>
    
    <div class="- topic/p p">The IEC 61850 GOOSE Publisher component is shown in <a class="- topic/xref xref" href="#doc__fig_bgm_t2m_gfc">Figure 2</a>. <figure class="- topic/fig fig fignone" id="doc__fig_bgm_t2m_gfc" data-ofbid="doc__fig_bgm_t2m_gfc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">GOOSE Publisher component</span></figcaption>
          
          <img class="- topic/image image break" id="doc__image_oms_ffm_gfc" src="../Images/iec_61850_goose_protocol_02.jpg" height="175" width="156"/>
        </figure></div><div class="- topic/p p">
        <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Description of component parameters</span>
        <ul class="- topic/ul ul">
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Ethernet port</span><ul class="- topic/ul ul" id="doc__ul_ayy_45h_qhc" data-ofbid="doc__ul_ayy_45h_qhc">
              <li class="- topic/li li">Choose the Ethernet port through which the GOOSE signal will be sent. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Path to configuration file</span><ul class="- topic/ul ul" id="doc__ul_cyy_45h_qhc" data-ofbid="doc__ul_cyy_45h_qhc">
              <li class="- topic/li li">Specifies the file system path to the selected configuration file.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Choose</span><ul class="- topic/ul ul" id="doc__ul_eyy_45h_qhc" data-ofbid="doc__ul_eyy_45h_qhc">
              <li class="- topic/li li">Clicking Choose opens a file browser to select a configuration file. The selected
                file is then used to configure the GOOSE Publisher component, defining the Publisher
                device.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">IED</span><ul class="- topic/ul ul" id="doc__ul_gyy_45h_qhc" data-ofbid="doc__ul_gyy_45h_qhc">
              <li class="- topic/li li">When the GOOSE file is properly formatted, all extracted IEDs are displayed in the
                combobox for selection.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">GOOSE Control Block</span><ul class="- topic/ul ul" id="doc__ul_iyy_45h_qhc" data-ofbid="doc__ul_iyy_45h_qhc">
              <li class="- topic/li li">When the GOOSE file is properly formatted, all extracted GOOSE Control Blocks are
                displayed in the combobox for selection. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Data preview</span><ul class="- topic/ul ul" id="doc__ul_iyf_45h_qhc" data-ofbid="doc__ul_iyf_45h_qhc">
              <li class="- topic/li li">Available when GOOSE file is uploaded. </li>
              <li class="- topic/li li">It opens a window displaying a description of the GOOSE Publisher data.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Simulate</span><ul class="- topic/ul ul" id="doc__ul_kyy_45h_qhc" data-ofbid="doc__ul_kyy_45h_qhc">
              <li class="- topic/li li">If the <strong class="+ topic/ph hi-d/b ph b">Simulate</strong> checkbox is selected, a new port called <em class="+ topic/ph hi-d/i ph i">simulate</em>
                will appear on the component through which the <em class="+ topic/ph hi-d/i ph i">simulation bit</em> can be changed
                during simulation. </li>
              <li class="- topic/li li">This bit indicates that the Publisher message is sent by a test device. This flag
                helps the Subscriber to distinguish whether the received values are real values or
                simulated test values. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enable VLAN tagging</span><ul class="- topic/ul ul" id="doc__ul_myy_45h_qhc" data-ofbid="doc__ul_myy_45h_qhc">
              <li class="- topic/li li">Choose whether VLAN tagging is enabled for the Ethernet frame.</li>
              <li class="- topic/li li">When enabled, outgoing frames include a VLAN tag, when disabled, frames are
                transmitted untagged.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">VLAN priority</span><ul class="- topic/ul ul" id="doc__ul_oyy_45h_qhc" data-ofbid="doc__ul_oyy_45h_qhc">
              <li class="- topic/li li">Available when the <strong class="+ topic/ph hi-d/b ph b">Enable VLAN tagging</strong> option is selected.</li>
              <li class="- topic/li li">Defines the priority level used for Quality of Service.</li>
              <li class="- topic/li li">By default, the value is taken from the configuration file, but it can be
                modified.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">VLAN ID</span><ul class="- topic/ul ul" id="doc__ul_qyy_45h_qhc" data-ofbid="doc__ul_qyy_45h_qhc">
              <li class="- topic/li li">Available when the <strong class="+ topic/ph hi-d/b ph b">Enable VLAN tagging</strong> option is selected.</li>
              <li class="- topic/li li">Defines the VLAN identifier applied to tagged frames.</li>
              <li class="- topic/li li">By default, the value is taken from the configuration file, but it can be
                modified.</li>
            </ul></li>
        </ul><ul class="- topic/ul ul">
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Execution rate</span><ul class="- topic/ul ul" id="doc__ul_syy_45h_qhc" data-ofbid="doc__ul_syy_45h_qhc">
              <li class="- topic/li li">Signal processing execution rate. Execution rate must match with the other
                components used in the model. </li>
            </ul></li>
        </ul></div><p class="- topic/p p">The GOOSE Publisher component is configured by importing a file that describes the Publisher
        device. If the file is properly formatted, the GOOSE publisher data is processed and
        extracted. Use the <strong class="+ topic/ph hi-d/b ph b">IEDs</strong> and <strong class="+ topic/ph hi-d/b ph b">GOOSE Control Block</strong> properties to select the data
        set to be sent.</p>
      <div class="- topic/note note note note_note" id="doc__note_vxf_52j_ybc" data-ofbid="doc__note_vxf_52j_ybc"><span class="note__title">Note:</span> If the MinTime and MaxTime parameters are not specified in the
        configuration file, they will be set to default values of 5 ms and 2000 ms,
        respectively.</div>
      <p class="- topic/p p">The Ethernet port property defines which ethernet port on the back of the HIL device will be
        used by the GOOSE Publisher application. For 4th generation devices (HIL101, HIL404, HIL506,
        and HIL606), any available port can be used for communication, while older devices only
        support communication over port 1.</p>
      <div class="- topic/note note note note_note" id="doc__note_lxh_fz3_pcc" data-ofbid="doc__note_lxh_fz3_pcc"><span class="note__title">Note:</span> All GOOSE Publisher components in the schematic model must use the
        same Ethernet port per HIL device.</div>
      <div class="- topic/sectiondiv sectiondiv"><p class="- topic/p p"><strong class="+ topic/ph hi-d/b ph b">Selecting GOOSE Control Block</strong></p>
      <p class="- topic/p p">GOOSE Publisher signal processing block has only one input terminal that can be either
        scalar or vector. The signal size of this input terminal is defined through configuration
        file, specifically through the GOOSE Data Set information (<a class="- topic/xref xref" href="#doc__fig_v1j_5nt_qz">Figure 3</a>). GOOSE Data Set
        specifies what data parameters are sent via GOOSE message. </p>
      <p class="- topic/p p">If the signal size of the input terminal is vector, signal should be fed to GOOSE Publisher
        block through Bus Join component. Bus Join concatenates signals into vector. The order in
        which the data is concatenated into vector needs to be the same as the order they appear in
        GOOSE Data Set information. This information is available by clicking the <em class="+ topic/ph hi-d/i ph i">Data preview
        </em>button in component property window once the configuration is successfully loaded. This
        is illustrated in <a class="- topic/xref xref" href="#doc__fig_v1j_5nt_qz">Figure 3</a>.</p>
      <figure class="- topic/fig fig fignone" id="doc__fig_v1j_5nt_qz" data-ofbid="doc__fig_v1j_5nt_qz"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">GOOSE Publisher input signal</span></figcaption>
        
        <div class="- topic/p p"><div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_w1j_5nt_qz" src="../Images/iec_61850_goose_protocol_05.jpg" height="123" width="248"/></div></div>
        <div class="- topic/p p"><div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_enh_qqq_d1b" src="../Images/iec_61850_goose_protocol_11.jpg" height="304" width="322"/></div></div>
      </figure>
      <p class="- topic/p p">It is important to emphasize that there can exist more than one GOOSE Publisher block
        inside the model and GOOSE Control Blocks can be defined through different configuration
        files.</p>
      <p class="- topic/p p">To successfully establish GOOSE communication, all devices communicating through GOOSE
        messages must be connected to the same network.</p></div>
    </section>
    <section class="- topic/section section" id="doc__section_fpm_wnt_qz" data-ofbid="doc__section_fpm_wnt_qz"><h2 class="- topic/title title sectiontitle">GOOSE Subscriber</h2>
      
      <div class="- topic/note note note note_note typhoonsim_ignored"><span class="note__title">Component Ignored:</span> This component
                is ignored in TyphoonSim. Inputs to this component will be discarded and outputs
                from the component will be zeroed during TyphoonSim simulation.</div>
      
      <div class="- topic/p p">The IEC 61850 GOOSE Subscriber component is shown in <a class="- topic/xref xref" href="#doc__fig_bgt_t2m_gfc">Figure 4</a>. <figure class="- topic/fig fig fignone" id="doc__fig_bgt_t2m_gfc" data-ofbid="doc__fig_bgt_t2m_gfc"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 4</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">GOOSE Subscriber component</span></figcaption>
        
        <img class="- topic/image image break" id="doc__image_oml_ffm_gfc" src="../Images/iec_61850_goose_protocol_06.jpg" height="173" width="152"/>
      </figure></div><div class="- topic/p p">
        <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Description of component parameters</span>
        <ul class="- topic/ul ul">
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Ethernet port</span><ul class="- topic/ul ul" id="doc__ul_mbx_f5h_qhc" data-ofbid="doc__ul_mbx_f5h_qhc">
              <li class="- topic/li li">Choose the Ethernet port through which the GOOSE signal will be received. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Path to configuration file</span><ul class="- topic/ul ul" id="doc__ul_obx_f5h_qhc" data-ofbid="doc__ul_obx_f5h_qhc">
              <li class="- topic/li li">Specifies the file system path to the selected configuration file.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Choose</span><ul class="- topic/ul ul" id="doc__ul_qbx_f5h_qhc" data-ofbid="doc__ul_qbx_f5h_qhc">
              <li class="- topic/li li">Clicking Choose opens a file browser to select a configuration file.The selected file is then used to configure the GOOSE Subscriber component,
                defining the Subscriber device.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">IED</span><ul class="- topic/ul ul" id="doc__ul_sbx_f5h_qhc" data-ofbid="doc__ul_sbx_f5h_qhc">
              <li class="- topic/li li">When the GOOSE file is properly formatted, all extracted IEDs are displayed in the
                combobox for selection.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Data set name</span><ul class="- topic/ul ul" id="doc__ul_ubx_f5h_qhc" data-ofbid="doc__ul_ubx_f5h_qhc">
              <li class="- topic/li li">When the GOOSE file is properly formatted, all extracted Data set names are
                displayed in the combobox for selection. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Data preview</span><ul class="- topic/ul ul" id="doc__ul_wbx_f5h_qhc" data-ofbid="doc__ul_wbx_f5h_qhc">
              <li class="- topic/li li">Available when GOOSE file is uploaded. </li>
              <li class="- topic/li li">It opens a window displaying a description of the GOOSE Subscriber data.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Output Simulate</span><ul class="- topic/ul ul" id="doc__ul_ybx_f5h_qhc" data-ofbid="doc__ul_ybx_f5h_qhc">
              <li class="- topic/li li">If the <strong class="+ topic/ph hi-d/b ph b">Output Simulate</strong> checkbox is selected, a new port called
                  <em class="+ topic/ph hi-d/i ph i">simulate</em> will appear on the component through which the <em class="+ topic/ph hi-d/i ph i">simulation
                  bit</em> can be read during simulation. </li>
              <li class="- topic/li li">This bit helps the Subscriber to distinguish whether the received values are real
                values or simulated test values.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Enable VLAN tagging</span><ul class="- topic/ul ul" id="doc__ul_acx_f5h_qhc" data-ofbid="doc__ul_acx_f5h_qhc">
              <li class="- topic/li li">Defines whether the Subscriber expects incoming Ethernet frames to be
                VLAN-tagged.</li>
              <li class="- topic/li li">When enabled, only incoming frames with a VLAN tag and a matching <strong class="+ topic/ph hi-d/b ph b">VLAN ID</strong>
                are received, when disabled, only incoming frames without a VLAN tag are
                received.</li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">VLAN ID</span><ul class="- topic/ul ul" id="doc__ul_ecx_f5h_qhc" data-ofbid="doc__ul_ecx_f5h_qhc">
              <li class="- topic/li li">Available when the <strong class="+ topic/ph hi-d/b ph b">Enable VLAN tagging</strong> option is selected.</li>
              <li class="- topic/li li">Specifies the VLAN ID that the Subscriber expects in incoming VLAN-tagged
                messages. Only incoming messages with this VLAN ID will be processed.</li>
              <li class="- topic/li li">By default, the value is taken from the configuration file, but it can be
                modified. </li>
            </ul></li>
          <li class="- topic/li li"><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Execution rate</span><ul class="- topic/ul ul" id="doc__ul_gcx_f5h_qhc" data-ofbid="doc__ul_gcx_f5h_qhc">
              <li class="- topic/li li">Signal processing execution rate. Execution rate must match with the other
                components used in the model. </li>
            </ul></li>
        </ul></div><p class="- topic/p p">The GOOSE Subscriber component is configured by importing a file that describes the Subscriber
        device. If the file is properly formatted, the GOOSE subscriber data will be processed and
        extracted. Use the <span class="+ topic/ph ui-d/uicontrol ph uicontrol">IED </span> and <span class="+ topic/ph ui-d/uicontrol ph uicontrol">Data set name</span>
        properties to select the data set to be received.</p>
      <div class="- topic/note note note note_note" id="doc__note_ejc_hfj_ybc" data-ofbid="doc__note_ejc_hfj_ybc"><span class="note__title">Note:</span> If the MinTime and MaxTime parameters are not specified in the
        configuration file, they will be set to default values of 5 ms and 2000 ms,
        respectively.</div>
      <p class="- topic/p p">The Ethernet port property defines which ethernet port on the back of the HIL device will
        be used by the GOOSE Subscriber application. For 4th generation devices (HIL101, HIL404,
        HIL506, and HIL606), any available port can be used for communication, while older devices
        only support communication over port 1.</p>
      <div class="- topic/note note note note_note" id="doc__note_hmb_zhj_pcc" data-ofbid="doc__note_hmb_zhj_pcc"><span class="note__title">Note:</span> All GOOSE Subscriber components in the schematic model must use
        the same Ethernet port per HIL device.</div>
      <div class="- topic/sectiondiv sectiondiv"><p class="- topic/p p"><strong class="+ topic/ph hi-d/b ph b">Selecting GOOSE Data Set</strong></p>
      <p class="- topic/p p">GOOSE Subscriber signal processing block has only one output terminal that can be either
        scalar or vector. The signal size of this input terminal is defined by the configuration
        file, specifically by the selected GOOSE Data Set information. GOOSE Data Set specifies what
        data parameters are received via GOOSE message. </p>
      <p class="- topic/p p">If the input signal is a vector it should be split into scalars using Bus Split component.
        The order in which the data is sorted on the output of Bus Split is the same as the order it
        appears in GOOSE Data Set information. This is illustrated in <a class="- topic/xref xref" href="#doc__fig_xbl_44t_qz">Figure 5</a>.</p>
      <figure class="- topic/fig fig fignone" id="doc__fig_xbl_44t_qz" data-ofbid="doc__fig_xbl_44t_qz"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 5</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">GOOSE Subscriber output data</span></figcaption>
        
        <div class="- topic/p p"><div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_ybl_44t_qz" src="../Images/iec_61850_goose_protocol_09.jpg" height="214" width="225"/></div></div>
        <div class="- topic/p p">
          <div class="imagecenter break"><img class="- topic/image image imagecenter break" id="doc__image_uzx_rrq_d1b" src="../Images/iec_61850_goose_protocol_13.jpg" height="305" width="322"/></div>
        </div>
      </figure>
      <p class="- topic/p p">It is important to emphasize that there can exist more than one GOOSE Subscriber block
        inside the model and GOOSE Data Sets can be defined through different configuration
        files.</p>
      <p class="- topic/p p">To successfully establish GOOSE communication, all devices communicating through GOOSE
        messages must be connected to the same network.</p></div>
      <p class="- topic/p p"><strong class="+ topic/ph hi-d/b ph b">Time synchronization</strong></p>
      <p class="- topic/p p">If there is a need for time synchronization, please take a look at <a class="- topic/xref xref" href="time_synchronization.html#doc" title="This section describes how to perform time synchronization of HIL device(s).">Time synchronization</a>.</p>
    </section>
    <section class="- topic/section section" id="doc__section_ufb_qnq_y2c" data-ofbid="doc__section_ufb_qnq_y2c"><h2 class="- topic/title title sectiontitle">Changing GOOSE protocol values using Schematic
        API</h2><p class="- topic/p p">The component dialog is designed to easily pick the GOOSE protocol inputs and
        outputs. Changing these values is also possible using standard Schematic API functions. To
        illustrate this, a  <a class="- topic/xref xref" href="#doc__codeblock_ps2_44q_y2c">code example</a> is included
        below. This code shows how Schematic API can be used to automatically edit and compile a
        hypothetical user-made model with MODEL_NAME "goose_example.tse" and user-defined
        GOOSE_SETTING_FILE "goose1.scd".</p><span class="+ topic/ph ui-d/uicontrol ph uicontrol">Example
      usage:</span><pre class="+ topic/pre pr-d/codeblock pre codeblock" id="doc__codeblock_ps2_44q_y2c" data-ofbid="doc__codeblock_ps2_44q_y2c"><code>  from typhoon.api.schematic_editor import model
 
  # load model
  MODEL_NAME = "goose_example.tse"
  model.load(MODEL_PATH)

  #configuration files
  GOOSE_SETTING_FILE = "goose1.scd"
  config_data = [("AA1J1Q01A1", "LD0/LLN0.gcbCB1pos", 2, "LD0/LLN0.CB1pos")]
  config_tuple = config_data[0]
  # ("IED", "GOOSE Control Block", Data Set dimension, "Data set name")
  ied = config_tuple[0]
  gooseCB = config_tuple[1]
  data_set_dimension = config_tuple[2]
  data_set = config_tuple[3]

  #component position variables
  x = 200
  y = 200
  # execution_rate
  Ts = 200e-6

  publisher = model.create_component(type_name="core/GOOSE Publisher", name=("GOOSE Publisher" ), position=(x + 100, y))
  model.set_component_property(component=("GOOSE Publisher"), property="configuration", value=GOOSE_SETTING_FILE)
  model.set_component_property(component=("GOOSE Publisher"), property="ied", value=ied)
  model.set_component_property(component=("GOOSE Publisher"), property="gooseCB", value=gooseCB)

  #Automatically create and connect Scada inputs for succesfull compilation
  #No code edits needed- defined by the configuration file and component position variables

  bus_join_i = model.create_component(type_name="core/Bus Join", name = ("Bus Join"), position = (x, y))
  model.set_component_property(component = ("Bus Join"), property = "inputs", value = data_set_dimension)
  model.create_connection(start = model.term(comp_handle=bus_join_i, term_name="out"), end=model.term(comp_handle=publisher, term_name="data"))

  for j in range(data_set_dimension):
      input_i = model.create_component(type_name="core/SCADA Input", name=("Input" + str(j)), position=(x - 100, y + j*56))
      model.set_component_property(component = ("Input" + str(j)), property = "execution_rate", value = Ts)
      if j != 0:
          model.create_connection(start=model.term(comp_handle=input_i, term_name="out"), end=model.term(comp_handle=bus_join_i, term_name=("in" + str (j))))
      else:
          model.create_connection(start=model.term(comp_handle=input_i, term_name="out"), end=model.term(comp_handle=bus_join_i, term_name="in"))


  #Automatically create and setup the Subscriber component
  #No code edits needed- defined by the configuration file and component position variables

  subscriber = model.create_component(type_name="core/GOOSE Subscriber", name=("GOOSE Subscriber" ), position=(x + 400, y * 300))
  model.set_component_property(component=("GOOSE Subscriber"), property="configuration", value=GOOSE_SETTING_FILE)
  model.set_component_property(component=("GOOSE Subscriber"), property="ied", value=ied)
  model.set_component_property(component=("GOOSE Subscriber"), property="data_set", value=data_set)
  model.set_component_property(component=("GOOSE Subscriber"), property="execution_rate", value=Ts)

  #Automatically create the output Probes for succesfull compilation
  #No code edits needed- defined by the configuration file and component position variables

  probe_i = model.create_component(type_name="core/Probe", name = ("Probe"), position = (x + 500 , y * 300))
  model.create_connection(start=model.term(comp_handle=probe_i, term_name="in"), end=model.term(comp_handle=subscriber, term_name="data"))
  
  #model compile
  model.compile()</code></pre></section>
    <section class="- topic/section section" id="doc__GrE7nXpYh" data-ofbid="doc__GrE7nXpYh"><h2 class="- topic/title title sectiontitle">Virtual HIL support</h2>
            
            <p class="- topic/p p">Virtual HIL currently does not support this protocol. When using a non-real-time environment (e.g. when running the model on  a local computer), 
                inputs to this component will be discarded and outputs from this component will be zeroed.</p>
        </section>
  </div>
</article></main></div>
                        
                        
                        
                        
                        
                        
                    </div>
                    
                        <nav role="navigation" id="wh_topic_toc" aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none"> 
                            <div id="wh_topic_toc_content">
		                        
	                            <div class=" wh_topic_toc "><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a href="#doc__section_k5v_4mt_qz" data-tocid="doc__section_k5v_4mt_qz">IEC 61850 GOOSE protocol</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_nqm_1nt_qz" data-tocid="doc__section_nqm_1nt_qz">GOOSE Publisher</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_fpm_wnt_qz" data-tocid="doc__section_fpm_wnt_qz">GOOSE Subscriber</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__section_ufb_qnq_y2c" data-tocid="doc__section_ufb_qnq_y2c">Changing GOOSE protocol values using Schematic
        API</a></div></li><li class="section-item"><div class="section-title"><a href="#doc__GrE7nXpYh" data-tocid="doc__GrE7nXpYh">Virtual HIL support</a></div></li></ul></div>
	                        	
                        	</div>
                        </nav>
                    
                </div>
            </div>
            
            
            
        </div> 
        <footer class="navbar navbar-default wh_footer">
  <div class=" footer-container mx-auto ">
    <div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
  </div>
</footer>
        
        <div id="go2top" class="d-print-none">
            <span class="oxy-icon oxy-icon-up"></span>
        </div>
        
        <div id="modal_img_large" class="modal">
            <span class="close oxy-icon oxy-icon-remove"></span>
            <div id="modal_img_container"></div>
            <div id="caption"></div>
        </div>
        
        
<script type="text/javascript" src="../../assets/script.js"> 
</script>

        
    </body>
</html>