<!DOCTYPE html>
<html data-whc_version="24.1" lang="en" xml:lang="en" xmlns="http://www.w3.org/1999/xhtml">
<head><link href="../../favicon.ico" rel="shortcut icon"/><link href="../../favicon.ico" rel="icon"/><meta content="text/html; charset=utf-8" http-equiv="Content-Type"/><meta content="width=device-width, initial-scale=1.0" name="viewport"/><meta content="IE=edge" http-equiv="X-UA-Compatible"/><meta content="(C) Copyright 2026" name="DC.rights.owner"/><meta content="(C) Copyright 2026" name="copyright"/><meta content="DITA-OT" name="generator"/><meta content="reference" name="DC.type"/><meta content="Description of the legacy PV inverter (average) component in Schematic Editor." name="description"/><meta content="../../t-ug002/concepts/distributed_energy_resources.html" name="DC.relation"/><meta content="HTML5" name="DC.format"/><meta content="doc" name="DC.identifier"/>
<title>PV inverter</title><!--  Generated with Oxygen version 24.1, build number 2022030800.  --><meta content="../../" name="wh-path2root"/><meta content="doc-d16877e4181" name="wh-toc-id"/><meta content="t-ug002/References/pv_inverter.dita" name="wh-source-relpath"/><meta content="t-ug002/References/pv_inverter.html" name="wh-out-relpath"/>
<!-- Latest compiled and minified Bootstrap CSS -->
<link href="../../oxygen-webhelp/lib/bootstrap/css/bootstrap.min.css" rel="stylesheet" type="text/css"/>
<link href="../../oxygen-webhelp/lib/jquery-ui/jquery-ui.min.css" rel="stylesheet"/>
<!-- Template default styles  -->
<link href="../../oxygen-webhelp/app/topic-page.css?buildId=2022030800" rel="stylesheet" type="text/css"/>
<script src="../../oxygen-webhelp/lib/jquery/jquery-3.5.1.min.js"></script>
<script data-main="../../oxygen-webhelp/app/topic-page.js" src="../../oxygen-webhelp/lib/requirejs/require.js"></script>
<link href="../../oxygen-webhelp/template/oxygen.css?buildId=2022030800" rel="stylesheet" type="text/css"/><link href="../../oxygen-webhelp/template/notes.css?buildId=2022030800" rel="stylesheet" type="text/css"/><script src="../../Scripts/mml-svg.js" type="text/javascript">
</script><link href="../../assets/typhoon.css" rel="stylesheet" type="text/css"/></head>
<body class="wh_topic_page frmBody" id="doc">
<a class="sr-only sr-only-focusable" href="#wh_topic_body">
            Jump to main content
        </a>
<header class="navbar navbar-default wh_header">
<div class="container-fluid">
<div class="wh_header_flex_container navbar-nav navbar-expand-md navbar-dark">
<div class="wh_logo_and_publication_title_container">
<div class="wh_logo_and_publication_title">
<a class="wh_logo d-none d-sm-block" href="../../../index.html"><img alt="  Typhoon HIL Documentation  Version: 2026.1  " src="../../logo.svg"/></a>
<div class="wh_publication_title"><a href="../../index.html"><span class="booktitle"> <span class="ph mainbooktitle">Typhoon HIL Documentation</span> <span class="ph booktitlealt">Version: 2026.1</span> </span></a></div>
</div>
<button aria-controls="wh_top_menu_and_indexterms_link" aria-expanded="false" aria-label="Toggle menu" class="navbar-toggler collapsed wh_toggle_button" data-target="#wh_top_menu_and_indexterms_link" data-toggle="collapse" id="wh_menu_mobile_button" type="button">
<span class="navbar-toggler-icon"></span>
</button>
</div>
<div class="wh_top_menu_and_indexterms_link collapse navbar-collapse" id="wh_top_menu_and_indexterms_link">
<nav aria-label="Menu Container" class="wh_top_menu"><ul aria-label="Menu" role="menubar"><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref application-notes" data-state="not-ready" data-tocid="tocId-d16877e21" id="tocId-d16877e21-mi"><span class="title"><a href="../../t-an001/concepts/application_notes_introduction.html">Typhoon HIL Application Notes</a></span></span></li><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref software-manual" data-state="not-ready" data-tocid="tocId-d16877e737" id="tocId-d16877e737-mi"><span class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></span></span></li><li aria-expanded="false" aria-haspopup="true" class="has-children" role="menuitem"><span class="topicref hardware-manual" data-state="not-ready" data-tocid="tocId-d16877e7901" id="tocId-d16877e7901-mi"><span class="title"><a href="../../t-ug001/abstract/hardware_manual_introduction.html">Typhoon HIL Hardware Manual</a></span></span></li></ul></nav>
</div>
</div>
</div>
</header>
<div class="wh_search_input navbar-form wh_topic_page_search search" role="form">
<form action="../../search.html" id="searchForm" method="get" role="search"><div><input aria-label="Search query" class="wh_search_textfield" id="textToSearch" name="searchQuery" placeholder="Search " required="required" type="search"/><button aria-label="Search" class="wh_search_button" type="submit"><span class="search_input_text">Search</span></button></div></form>
</div>
<div class="container-fluid" id="wh_topic_container">
<div class="row">
<nav aria-label="Tools" class="wh_tools d-print-none navbar-expand-md">
<div class="wh_breadcrumb" data-tooltip-position="bottom"><ol class="d-print-none"><li><span class="home"><a href="../../index.html"><span>Home</span></a></span></li><li><div class="topicref software-manual"><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html">Typhoon HIL Software Manual</a></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/component_library.html">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/topics/microgrid.html">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div></li><li><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/concepts/distributed_energy_resources.html">Distributed Energy Resources</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Distributed Energy Resources (DER) sub-category     of the Microgrid library category</p></div></div></div></li><li class="active"><div class="topicref" data-id="doc"><div class="title"><a href="../../t-ug002/References/pv_inverter.html">PV inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy PV inverter (average) component in       Schematic Editor.</span></p></div></div></div></li></ol></div>
<div class="wh_right_tools">
<button aria-label="Toggle search highlights" class="wh_hide_highlight" title="Toggle search highlights"></button>
<button aria-label="Collapse sections" class="webhelp_expand_collapse_sections" data-next-state="collapsed" title="Collapse sections"></button>
<div class="wh_print_link print d-none d-md-inline-block"><button aria-label="Print this page" onclick="window.print()" title="Print this page"></button></div>
<button aria-controls="wh_publication_toc" aria-expanded="false" aria-label="Toggle publishing table of content" class="custom-toggler navbar-toggler collapsed wh_toggle_button navbar-light" id="wh_toc_button" type="button">
<span class="navbar-toggler-icon"></span>
</button>
</div>
</nav>
</div>
<div class="wh_content_area">
<div class="row">
<nav aria-label="Table of Contents Container" class="col-lg-3 col-md-3 col-sm-12 d-md-block d-none d-print-none" id="wh_publication_toc">
<div id="wh_publication_toc_content">
<div class="wh_publication_toc" data-tooltip-position="right"><span class="expand-button-action-labels"><span aria-label="Expand" id="button-expand-action" role="button"></span><span aria-label="Collapse" id="button-collapse-action" role="button"></span><span aria-label="Pending" id="button-pending-action" role="button"></span></span><ul aria-label="Table of Contents" role="tree"><li aria-expanded="true" role="treeitem"><div class="topicref software-manual" data-state="expanded" data-tocid="tocId-d16877e737"><span aria-labelledby="button-collapse-action tocId-d16877e737-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="tocId-d16877e737-link">Typhoon HIL Software Manual</a></div></div><ul class="navbar-nav nav-list" role="group"><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e749"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/software_manual_introduction.html" id="doc-d16877e749-link">Introduction</a><div class="wh-tooltip"><p class="shortdesc">Overview of the categories covered in the Typhoon HIL Software Manual </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e760"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/system_requirements.html" id="doc-d16877e760-link">System Requirements</a><div class="wh-tooltip"><p class="shortdesc">Guidelines for the hardware and/or software environment necessary to     run Typhoon HIL software, for both PC and Test Server/Virtual Machine-based setups.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e771"><span aria-labelledby="button-expand-action doc-d16877e771-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/quick_start_guide_abstract.html" id="doc-d16877e771-link">Typhoon HIL Quick Start Guide</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Instructions in this section should help you quickly install all             necessary software tools and setup hardware components in order to run an example model,             either in real-time simulation or TyphoonSim.</span></p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e818"><span aria-labelledby="button-expand-action doc-d16877e818-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/toolboxes.html" id="doc-d16877e818-link">Typhoon HIL Toolboxes</a><div class="wh-tooltip"><p class="shortdesc">List of the Toolbox Packages available in the Typhoon HIL software suite</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1039"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/connecting_to_your_hil_device.html" id="doc-d16877e1039-link">Connecting to your HIL device</a><div class="wh-tooltip"><p class="shortdesc">Guidelines on how to connect to a HIL device using either USB or Ethernet         ports.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1050"><span aria-labelledby="button-expand-action doc-d16877e1050-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/device_manager.html" id="doc-d16877e1050-link">Device Manager</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph uicontrol">Device Manager</span> is used to create, manipulate, and activate HIL         device setups.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1151"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoon_hil_control_center.html" id="doc-d16877e1151-link">Typhoon HIL Control Center</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of  Typhoon HIL Control Center and lists the     main software components accessible from it, as well as additional software tools which can be     invoked from its interface.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1162"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim.html" id="doc-d16877e1162-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of the TyphoonSim software, which is     available as both a standalone software and integrated in Typhoon HIL Control     Center.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1173"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/example_explorer.html" id="doc-d16877e1173-link">Example Explorer</a><div class="wh-tooltip"><p class="shortdesc">General Description of the Typhoon HIL Control Center         Example Explorer.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1184"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/signal_access_management.html" id="doc-d16877e1184-link">Signal Access Management</a><div class="wh-tooltip"><p class="shortdesc">This feature allows you to change the visibility of signals</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1196"><span aria-labelledby="button-expand-action doc-d16877e1196-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor.html" id="doc-d16877e1196-link">Schematic Editor</a><div class="wh-tooltip"><p class="shortdesc">Introduction to the Schematic Editor tool in Typhoon HIL software toolchain</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1712"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/typhoonsim_solvers_guide.html" id="doc-d16877e1712-link">TyphoonSim Solver Engine</a><div class="wh-tooltip"><p class="shortdesc">Summary of the TyphoonSim solver engine algorithms and capabilities   as well as its modeling principles and simulation workflow.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e1723"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/general_simulation_context_definitions.html" id="doc-d16877e1723-link">Simulation context definitions</a><div class="wh-tooltip"><p class="shortdesc">Introductory overview of the different simulation contexts - Real-time (VHIL) and     TyphoonSim. Core library component and feature availability and visibility for each of these     contexts are explained in detail.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e1734"><span aria-labelledby="button-collapse-action doc-d16877e1734-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/schematic_editor_component_libraries.html" id="doc-d16877e1734-link">Schematic Editor Component Libraries</a><div class="wh-tooltip"><p class="shortdesc">Detailed functionality and use of the pre-built Component Libraries in Schematic   Editor</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e1745"><span aria-labelledby="button-expand-action doc-d16877e1745-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/modeling_principles.html" id="doc-d16877e1745-link">Modeling principles</a><div class="wh-tooltip"><p class="shortdesc">This section describes modeling principles used in Typhoon HIL's software.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e2042"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/model_partitioning.html" id="doc-d16877e2042-link">Model partitioning</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general motivation and gives some practical guidelines for         model partitioning.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e2053"><span aria-labelledby="button-collapse-action doc-d16877e2053-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/component_library.html" id="doc-d16877e2053-link">Component Library</a><div class="wh-tooltip"><p class="shortdesc">Description of the general properties of the component library in Schematic     Editor, including a list of the main types of components available in it.</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2064"><span aria-labelledby="button-expand-action doc-d16877e2064-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/circuit_breakers.html" id="doc-d16877e2064-link">Circuit breakers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all circuit breaker components in     Typhoon HIL Schematic Editor. There are currently 2 different circuit breaker components in     Schematic Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2097"><span aria-labelledby="button-expand-action doc-d16877e2097-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/References/communication.html" id="doc-d16877e2097-link">Communication</a><div class="wh-tooltip"><p class="shortdesc">Summary of the Communication components available in Schematic Editor</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e2507"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/topics/contactors.html" id="doc-d16877e2507-link">Contactors</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of contactors components in Typhoon HIL     Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e2518"><span aria-labelledby="button-expand-action doc-d16877e2518-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/converters.html" id="doc-d16877e2518-link">Converters</a><div class="wh-tooltip"><p class="shortdesc">This section provides a general description of converter components in Typhoon HIL   Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3361"><span aria-labelledby="button-expand-action doc-d16877e3361-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/converters-extras.html" id="doc-d16877e3361-link">Converters - extras</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components related to converter modeling.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3405"><span aria-labelledby="button-expand-action doc-d16877e3405-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/hil_interfaces.html" id="doc-d16877e3405-link">HIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the HIL Interface components in Typhoon HIL Schematic     Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3582"><span aria-labelledby="button-expand-action doc-d16877e3582-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/machines.html" id="doc-d16877e3582-link">Machines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the concepts used in the modeling and implementation of     electrical machine components in Typhoon HIL Schematic Editor.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e3980"><span aria-labelledby="button-expand-action doc-d16877e3980-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/measurements.html" id="doc-d16877e3980-link">Measurements</a><div class="wh-tooltip"><p class="shortdesc">This section describes measurement components in Schematic Editor, including voltage and     current measurements and RMS measurements.</p></div></div></div></li><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e4013"><span aria-labelledby="button-collapse-action doc-d16877e4013-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/microgrid.html" id="doc-d16877e4013-link">Microgrid</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Microgrid library category in Typhoon HIL Schematic Editor. </p></div></div></div><ul class="navbar-nav nav-list" role="group"><li aria-expanded="true" role="treeitem"><div class="topicref" data-id="doc" data-state="expanded" data-tocid="doc-d16877e4024"><span aria-labelledby="button-collapse-action doc-d16877e4024-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/distributed_energy_resources.html" id="doc-d16877e4024-link">Distributed Energy Resources</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Distributed Energy Resources (DER) sub-category     of the Microgrid library category</p></div></div></div><ul class="navbar-nav nav-list" role="group"><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4035"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/back_to_back_converter.html" id="doc-d16877e4035-link">Back to back converter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Switching and Average Back to Back converter components, implemented with a current control loop.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4047"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/bvsc_generic.html" id="doc-d16877e4047-link">Bidirectional AC-DC Converter (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Bidirectional AC-DC Converter (Generic) component in Schematic     Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4059"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/dcdc_generic.html" id="doc-d16877e4059-link">DC-DC Converter (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DC-DC Converter (Generic) component in       Schematic Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4071"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/diesel_genset_generic.html" id="doc-d16877e4071-link">Diesel Genset (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Diesel Genset (Generic) component in Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4083"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/diesel_genset.html" id="doc-d16877e4083-link">Diesel Genset</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Diesel Genset component, implemented as a synchronous machine with speed and voltage control done through a governor     and an exciter respectively.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4095"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/battery_ess_generic.html" id="doc-d16877e4095-link">Battery ESS (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Battery ESS (Generic) component in Schematic Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4107"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/battery_inverter.html" id="doc-d16877e4107-link">Battery inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average Battery Inverter components, which models a battery inverter implemented with a three-phase two-level inverter with a current control loop.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4119"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/simple_battery_inverter.html" id="doc-d16877e4119-link">Simple battery inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Simple Battery Inverter (average) component, which can only operate in grid connected mode.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4131"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/der_control_join.html" id="doc-d16877e4131-link">DER (Generic) Control Join</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DER (Generic) Control Join component, for enabling easy selection of control signals of interest in order to enable model control of a Generic DER component inverter.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4143"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/der_out_split.html" id="doc-d16877e4143-link">DER (Generic) Output Split</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the DER (Generic) Output Split component for splitting the signal processing outputs of a DER (Generic) component.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4156"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_plant_generic.html" id="doc-d16877e4156-link">PV Power Plant (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the PV Power Plant (Generic) component in Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4168"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/npc_pv_inverter.html" id="doc-d16877e4168-link">NPC PV Inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy 3-level NPC PV Inverter component</span>.</p></div></div></div></li><li class="active" role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4181"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_inverter.html" id="doc-d16877e4181-link">PV inverter</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy PV inverter (average) component in       Schematic Editor.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4193"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/pv_plant.html" id="doc-d16877e4193-link">PV plant</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average PV Plant components.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4205"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/wind_power_plant_generic.html" id="doc-d16877e4205-link">Wind Power Plant (Generic)</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the Wind Power Plant (Generic) component in Schematic Editor</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4217"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/wind_power_plant.html" id="doc-d16877e4217-link">Wind power plant</a><div class="wh-tooltip"><p class="shortdesc"><span class="ph">Description of the legacy Switching and Average Wind Power Plant components.</span></p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4229"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/frequency_droop_generic.html" id="doc-d16877e4229-link">Frequency droop in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Frequency Droop unit calculation function inside of Generic DER components </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4240"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/voltage_droop_generic.html" id="doc-d16877e4240-link">Voltage droop in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Voltage Droop unit calculation function inside of Generic DER components </p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4251"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/lvrt_generic.html" id="doc-d16877e4251-link">LVRT in generic DER components</a><div class="wh-tooltip"><p class="shortdesc">Description of the Low Voltage Ride Through (LVRT) functionality available for generic DER components </p></div></div></div></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4262"><span aria-labelledby="button-expand-action doc-d16877e4262-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/FACTS.html" id="doc-d16877e4262-link">FACTS</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the FACTS sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4285"><span aria-labelledby="button-expand-action doc-d16877e4285-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/grid.html" id="doc-d16877e4285-link">Grid</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Grid sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4308"><span aria-labelledby="button-expand-action doc-d16877e4308-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/loads.html" id="doc-d16877e4308-link">Loads</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Loads sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4379"><span aria-labelledby="button-expand-action doc-d16877e4379-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/meter.html" id="doc-d16877e4379-link">Meter</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Meter sub-category of the Microgrid     library category</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4425"><span aria-labelledby="button-expand-action doc-d16877e4425-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/protection.html" id="doc-d16877e4425-link">Protection</a><div class="wh-tooltip"><p class="shortdesc">Schematic Editor components available in the Protection sub-category of the Microgrid     library category</p></div></div></div></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4472"><span aria-labelledby="button-expand-action doc-d16877e4472-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/circuit_partitioning_components.html" id="doc-d16877e4472-link">Model Partitioning Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of circuit properties components in     Typhoon HIL's Schematic Editor, such as core couplings, device couplings, core markers, device     markers, etc.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4583"><span aria-labelledby="button-expand-action doc-d16877e4583-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/References/passive_components.html" id="doc-d16877e4583-link">Passive components</a><div class="wh-tooltip"><p class="shortdesc">This section describes passive components, including linear passive components,   nonlinear passive components, and variable passive components.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4682"><span aria-labelledby="button-expand-action doc-d16877e4682-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/phil_interfaces.html" id="doc-d16877e4682-link">PHIL Interfaces</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of Power Hardware-In-the-Loop (PHIL)     interface components.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e4737"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/References/port_components.html" id="doc-d16877e4737-link">Port components</a><div class="wh-tooltip"><p class="shortdesc">Description of the collection of Port components in Schematic Editor, which are used         to connect internal subsystem elements to the outside schematic.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e4748"><span aria-labelledby="button-expand-action doc-d16877e4748-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/signal_processing_components.html" id="doc-d16877e4748-link">Signal Processing Components</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all signal processing components in     the Typhoon HIL Schematic Editor core library.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6064"><span aria-labelledby="button-expand-action doc-d16877e6064-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/sources.html" id="doc-d16877e6064-link">Sources</a><div class="wh-tooltip"><p class="shortdesc">This section describes source components in Schematic Editor, including independent   sources, controlled sources, externally controlled sources, signal controlled sources, batteries,   photovoltaic panels, constant power loads/sources, and engine-generator sources.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6222"><span aria-labelledby="button-expand-action doc-d16877e6222-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/system_library.html" id="doc-d16877e6222-link">System</a><div class="wh-tooltip"><p class="shortdesc">This section describes additional components in the System library in Schematic   Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6321"><span aria-labelledby="button-expand-action doc-d16877e6321-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/test_suite.html" id="doc-d16877e6321-link">Test Suite</a><div class="wh-tooltip"><p class="shortdesc">This section describes the Test Suite components of Typhoon HIL's built in Schematic Editor Library,     which currently includes the grid simulator, DC measurements, anti-islanding container, and     grid fault components.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6398"><span aria-labelledby="button-expand-action doc-d16877e6398-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/transformers.html" id="doc-d16877e6398-link">Transformers</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transformer components in Typhoon     HIL's Schematic Editor, such as an ideal transformer, a single-phase three winding transformer,     a three-phase four winding transformer, etc.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6553"><span aria-labelledby="button-expand-action doc-d16877e6553-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/transmission_lines.html" id="doc-d16877e6553-link">Transmission lines</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of all transmission line type components     in Schematic Editor. </p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6619"><span aria-labelledby="button-expand-action doc-d16877e6619-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/typhoonsim_components.html" id="doc-d16877e6619-link">TyphoonSim</a><div class="wh-tooltip"><p class="shortdesc">This section describes general properties of the TyphoonSim specific components in Typhoon     HIL's Schematic Editor</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6685"><span aria-labelledby="button-expand-action doc-d16877e6685-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/topics/component_additional_information.html" id="doc-d16877e6685-link">Component additional information</a><div class="wh-tooltip"><p class="shortdesc">This section describes the general properties of several components in Typhoon HIL's     Schematic Editor whose feature set and capabilities require separate sections.</p></div></div></div></li></ul></li></ul></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6773"><span aria-labelledby="button-expand-action doc-d16877e6773-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/third-party_integrations.html" id="doc-d16877e6773-link">Third-party integrations</a><div class="wh-tooltip"><p class="shortdesc">This section provides an overview of the key third party integrations within Typhoon     HIL's toolchain.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e6828"><span aria-labelledby="button-expand-action doc-d16877e6828-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/hil_scada.html" id="doc-d16877e6828-link">HIL SCADA</a><div class="wh-tooltip"><p class="shortdesc">Description of the HIL SCADA tool in Typhoon HIL Control Center</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7379"><span aria-labelledby="button-expand-action doc-d16877e7379-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/wave_generator_tool.html" id="doc-d16877e7379-link">Waveform Generator</a><div class="wh-tooltip"><p class="shortdesc">This section describes the waveform generator tool in Typhoon HIL Control Center.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7467"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/test_and_calibration_tool.html" id="doc-d16877e7467-link">Test and Calibration Tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Test and Calibration tool in Typhoon HIL Control Center</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7478"><span aria-labelledby="button-expand-action doc-d16877e7478-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/typhoontest_ide.html" id="doc-d16877e7478-link">TyphoonTest IDE</a><div class="wh-tooltip"><p class="shortdesc">This section describes TyphoonTest IDE</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7588"><span aria-labelledby="button-expand-action doc-d16877e7588-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/signal_analyzer.html" id="doc-d16877e7588-link">Signal Analyzer</a><div class="wh-tooltip"><p class="shortdesc">Description of the Signal Analyzer tool in Typhoon HIL Control Center.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7610"><span aria-labelledby="button-expand-action doc-d16877e7610-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/lookup_table_extraction_tool.html" id="doc-d16877e7610-link">Lookup table extraction tool</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for extracting characteristics (lookup tables) from datasheet graphs and charts into a format that can be imported by non-linear models.</p></div></div></div></li><li aria-expanded="false" role="treeitem"><div class="topicref" data-id="doc" data-state="not-ready" data-tocid="doc-d16877e7677"><span aria-labelledby="button-expand-action doc-d16877e7677-link" class="wh-expand-btn" role="button" tabindex="0"></span><div class="title"><a href="../../t-ug002/concepts/package_manager.html" id="doc-d16877e7677-link">Package Manager</a><div class="wh-tooltip"><p class="shortdesc">Description of the Typhoon HIL Control Center tool for creating and managing Typhoon packages that contain Schematic examples, Schematic and widget libraries, documentation etc.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7798"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/usage_logging.html" id="doc-d16877e7798-link">Usage Logging</a><div class="wh-tooltip"><p class="shortdesc">This section briefly describes Typhoon HIL software logging feature.</p></div></div></div></li><li role="treeitem"><div class="topicref" data-id="doc" data-state="leaf" data-tocid="doc-d16877e7809"><span class="wh-expand-btn" role="button"></span><div class="title"><a href="../../t-ug002/concepts/python_interpreters.html" id="doc-d16877e7809-link">Python Interpreters</a><div class="wh-tooltip"><p class="shortdesc">Overview of how you can use Typhoon HIL Python Interpreters to further customize your         test files.</p></div></div></div></li></ul></li></ul></div>
</div>
</nav>
<div class="col-lg-7 col-md-9 col-sm-12" id="wh_topic_body">
<button aria-controls="wh_publication_toc" aria-expanded="true" aria-label="Toggle publishing table of content" class="close-toc-button d-none" id="wh_close_publication_toc_button">
<span class="close-toc-icon-container">
<span class="close-toc-icon"></span>
</span>
</button>
<button aria-controls="wh_topic_toc" aria-expanded="true" aria-label="Toggle topic table of content" class="close-toc-button d-none" id="wh_close_topic_toc_button">
<span class="close-toc-icon-container">
<span class="close-toc-icon"></span>
</span>
</button>
<div class="wh_topic_content body"><main role="main"><article aria-labelledby="ariaid-title1" role="article">
<h1 class="- topic/title title topictitle1" id="ariaid-title1">PV inverter</h1>
<div class="- topic/body reference/refbody body refbody"><p class="- topic/shortdesc shortdesc"><span class="- topic/ph ph" id="doc__description">Description of the legacy PV inverter (average) component in
      Schematic Editor.</span></p>
<section class="- topic/section section" data-ofbid="doc__section_k2p_hzb_rz" id="doc__section_k2p_hzb_rz">
<p class="- topic/p p">The Schematic Editor library block from the Microgrid section shown in 
      <a class="- topic/xref xref" href="#doc__table_i2x_ygl_lbb">Table 1</a>, models a PV inverter
        implemented with a three-phase two-level inverter with current control loop. The DC link is
        fed by a PV panel source connected externally of the block. The PV inverter can only operate
        in grid connected mode. It operates in maximum power tracking and reactive power control
        mode, when grid following. This inverter is implemented in an average model.</p>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__table_i2x_ygl_lbb" id="doc__table_i2x_ygl_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 1</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter component in the Schematic Editor core library</span></caption><colgroup><col style="width:31.818181818181813%"/><col style="width:45.45454545454545%"/><col style="width:22.727272727272727%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__1">Component</th>
<th class="- topic/entry entry align-center colsep-1 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__2">Component dialog window</th>
<th class="- topic/entry entry align-center colsep-0 rowsep-1" id="doc__table_i2x_ygl_lbb__entry__3">Component parameters</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry align-center colsep-1 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__1"><img class="- topic/image image" id="doc__image_kxz_chl_lbb" src="../Images/pv_inverter_01.PNG"/><p class="- topic/p p">PV Inverter (Switching/Average)</p></td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__2"><img class="- topic/image image" id="doc__image_fdx_dhl_lbb" src="../Images/pv_inverter_02.PNG"/></td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__table_i2x_ygl_lbb__entry__3">
<ul class="- topic/ul ul" data-ofbid="doc__ul_g3n_vwl_lbb" id="doc__ul_g3n_vwl_lbb">
<li class="- topic/li li">Property tabs:<ul class="- topic/ul ul" data-ofbid="doc__ul_n5f_wwl_lbb" id="doc__ul_n5f_wwl_lbb">
<li class="- topic/li li"><a class="- topic/xref xref" href="#doc__general">General (Tab)</a></li>
<li class="- topic/li li"><a class="- topic/xref xref" href="#doc__filter">Filter (Tab)</a></li>
<li class="- topic/li li"><a class="- topic/xref xref" href="#doc__controllers">Controllers (Tab)</a></li>
</ul></li>
</ul>
</td>
</tr>
</tbody></table>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_r5t_13l_lbb" id="doc__fig_r5t_13l_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 1</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">PV inverter (average) component view under its mask</span></figcaption>
<img class="- topic/image image" id="doc__image_s5t_13l_lbb" src="../Images/pv_inverter_03.PNG"/>
</figure></section>
<section class="- topic/section section" data-ofbid="doc__section_dxs_tmx_nz" id="doc__section_dxs_tmx_nz"><h2 class="- topic/title title sectiontitle">Inputs and outputs</h2>
<p class="- topic/p p">The PV Inverter component needs 2 inputs to operate. These inputs must be sent as an array,
        with use of a <a class="- topic/xref xref" href="bus_join.html" title="Description of the Bus Join component in Schematic Editor, which concatenates input signals into a bus.">Bus Join</a> component, and in the correct order. <a class="- topic/xref xref" href="#doc__properties_irg_14k_lbb">Table 2</a> describes
        the inputs and their order.</p>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__properties_irg_14k_lbb" id="doc__properties_irg_14k_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 2</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter inputs</span></caption><colgroup><col style="width:16.666666666666664%"/><col style="width:16.666666666666664%"/><col style="width:66.66666666666666%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_irg_14k_lbb__entry__1">Number</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_irg_14k_lbb__entry__2">Input</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_irg_14k_lbb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_irg_14k_lbb__entry__1">0</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_irg_14k_lbb__entry__2">Enable</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_irg_14k_lbb__entry__3">A digital input that commands the On/Off state of the PV inverter. PV inverter is
          on when input is high.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_irg_14k_lbb__entry__1">1</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_irg_14k_lbb__entry__2">Qref</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_irg_14k_lbb__entry__3">An analog input that sets the reactive power reference. [VAr]</td>
</tr>
</tbody></table>
<p class="- topic/p p">The PV inverter model has 14 outputs. They are organized as an array and can be accessed
        individually through a <a class="- topic/xref xref" href="bus_split.html" title="Description of the Bus Split components in Schematic Editor, which are used to split vectors from its input, convert vectors into scalars, or make vectors on its outputs.">Bus Split</a> component, respecting the correct order. 
        <a class="- topic/xref xref" href="#doc__properties_bhh_gqk_lbb">Table 3</a> describes the outputs and their order.</p>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__properties_bhh_gqk_lbb" id="doc__properties_bhh_gqk_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 3</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter outputs</span></caption><colgroup><col style="width:16.666666666666664%"/><col style="width:16.666666666666664%"/><col style="width:66.66666666666666%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__1">Number</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__2">Output</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_bhh_gqk_lbb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">0</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Connected</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">A digital output with a feedback of the battery inverter contactor's state.
          Contactor is closed when output is high.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">1</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Inv_On</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">A digital output with a feedback of the inverter on/off state.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">2</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Va</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase A
          terminal voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">3</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Vb</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase B
          terminal voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">4</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Vc</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase C
          terminal voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">5</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Vt</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the inverter's terminal peak voltage (phase to neutral).
          [V]; The RMS voltage can be calculated by dividing this output by a square root of
          2.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">6</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Ia</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase A
          terminal current. [A]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">7</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Ib</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase B
          terminal current. [A]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">8</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Ic</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the instantaneous measurement of the inverter's phase C
          terminal current. [A]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">9</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">f</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the measured electrical frequency. [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">10</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">P</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the inverter's active power measurement. [W]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">11</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">Q</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the inverter's reactive power measurement. [VAr]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__1">12</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__2">S</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the inverter's apparent power measurement. [VA]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__1">13</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__2">pf</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_bhh_gqk_lbb__entry__3">An analog output with the inverter's power factor measurement.</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__general" id="doc__general"><h2 class="- topic/title title sectiontitle">General (Tab)</h2>
<p class="- topic/p p">In this component tab, you can specify general parameters of the PV inverter
          model.</p>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_mkk_nkl_lbb" id="doc__fig_mkk_nkl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 2</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">PV inverter model "General" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_nkk_nkl_lbb" src="../Images/pv_inverter_04.PNG"/>
</figure>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__properties_tbg_hsk_lbb" id="doc__properties_tbg_hsk_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 4</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter model "General" parameters</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_tbg_hsk_lbb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Nominal power</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">Sn</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Battery inverter nominal power. [VA]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Nominal DC link voltage</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">Vdc</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Nominal DC link voltage of the PV panel. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Nominal line voltage</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">Vn</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Nominal line to line grid voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Nominal frequency</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">fn</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Nominal grid frequency. [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__1">Switching frequency</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__2">fsw</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_tbg_hsk_lbb__entry__3">Inverter switching frequency. [Hz]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__1">Vdc control execution rate</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__2">Tslow</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_tbg_hsk_lbb__entry__3">DC link voltage control execution rate. [s]</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__filter" id="doc__filter"><h2 class="- topic/title title sectiontitle">Filter (Tab)</h2>
<p class="- topic/p p">In this component tab, you can specify LCL filter parameters of the PV inverter
          model.</p>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_gf2_xsl_lbb" id="doc__fig_gf2_xsl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 3</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">PV inverter model "Filter" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_hf2_xsl_lbb" src="../Images/pv_inverter_05.PNG"/>
</figure>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__properties_nmk_h5k_lbb" id="doc__properties_nmk_h5k_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 5</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter model "Filter" parameters</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_nmk_h5k_lbb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">Grid side inductance</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">Lg</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Inductors on the grid side of the LCL filter. [H]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__1">Grid side resistance</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__2">Rg</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_nmk_h5k_lbb__entry__3">Series resistor of the inductors on the grid side of the LCL filter.
          [Ω]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__1">Ripple attenuation</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__2">a</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_nmk_h5k_lbb__entry__3">Ripple attenuation constant.</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__controllers" id="doc__controllers"><h2 class="- topic/title title sectiontitle">Controllers (Tab)</h2>
<p class="- topic/p p">In this component tab, you can specify controller parameters of the PV inverter model.</p>
<figure class="- topic/fig fig fignone" data-ofbid="doc__fig_fd1_ztl_lbb" id="doc__fig_fd1_ztl_lbb"><figcaption class="- topic/title title figcap"><span class="figtitleprefix fig--title-label">Figure<span class="fig--title-label-number"> 4</span><span class="fig--title-label-punctuation">. </span></span><span class="fig--title">PV inverter model "Controllers" parameters</span></figcaption>
<img class="- topic/image image" id="doc__image_gd1_ztl_lbb" src="../Images/pv_inverter_06.PNG"/>
</figure>
<table class="- topic/table table frame-all" data-cols="3" data-ofbid="doc__properties_msg_bxk_lbb" id="doc__properties_msg_bxk_lbb"><caption class="- topic/title title tablecap" data-caption-side="top" data-is-repeated="true"><span class="table--title-label">Table<span class="table--title-label-number"> 6</span><span class="table--title-label-punctuation">. </span></span><span class="table--title">PV inverter model "Controllers" parameters</span></caption><colgroup><col style="width:28.57142857142857%"/><col style="width:14.285714285714285%"/><col style="width:57.14285714285714%"/></colgroup><thead class="- topic/thead thead">
<tr class="- topic/row">
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_msg_bxk_lbb__entry__1">Parameter</th>
<th class="- topic/entry entry colsep-1 rowsep-1" id="doc__properties_msg_bxk_lbb__entry__2">Code name</th>
<th class="- topic/entry entry colsep-0 rowsep-1" id="doc__properties_msg_bxk_lbb__entry__3">Description</th>
</tr>
</thead><tbody class="- topic/tbody tbody">
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">Current control proportional gain</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">kp_i</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Current control loop PI controller proportional gain.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">Current control integral gain</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">ki_i</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Current control loop PI controller integral gain.</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">MPPT control proportional gain</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">kp_v</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Maximum power point tracking controller proportional gain</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">MPPT control integral gain</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">kp_i</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Maximum power point tracking controller integral gain</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">MPPT voltage step</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">step</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Maximum power point tracking controller voltage step. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__1">MPPT initial voltage</td>
<td class="- topic/entry entry colsep-1 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__2">vdc_init</td>
<td class="- topic/entry entry colsep-0 rowsep-1" headers="doc__properties_msg_bxk_lbb__entry__3">Maximum power point tracking controller initial voltage. [V]</td>
</tr>
<tr class="- topic/row">
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_msg_bxk_lbb__entry__1">MPPT execution rate</td>
<td class="- topic/entry entry colsep-1 rowsep-0" headers="doc__properties_msg_bxk_lbb__entry__2">Ts_mppt</td>
<td class="- topic/entry entry colsep-0 rowsep-0" headers="doc__properties_msg_bxk_lbb__entry__3">Maximum power point tracking controller execution rate. [s]</td>
</tr>
</tbody></table>
</section>
<section class="- topic/section section" data-ofbid="doc__section_snx_k2l_lbb" id="doc__section_snx_k2l_lbb"><h2 class="- topic/title title sectiontitle">Example</h2>
<p class="- topic/p p">Overall behavior and control methodologies can be better understood with the use of the
        given PV inverter example:</p>
<p class="- topic/p p">Model name: <strong class="+ topic/ph hi-d/b ph b">pv_inverter_avg.tse</strong></p>
<p class="- topic/p p">SCADA interface: <strong class="+ topic/ph hi-d/b ph b">SCADA_Panel.cus</strong></p>
<p class="- topic/p p">Path: <strong class="+ topic/ph hi-d/b ph b">/examples/models/microgrid/pv_plant/</strong></p>
<p class="- topic/p p">Folder: <strong class="+ topic/ph hi-d/b ph b">/pv_inverter (average)/</strong></p>
</section>
</div>
</article></main></div>
</div>
<nav aria-label="On this page" class="col-lg-2 d-none d-lg-block navbar d-print-none" id="wh_topic_toc" role="navigation">
<div id="wh_topic_toc_content">
<div class="wh_topic_toc"><div class="wh_topic_label">On this page</div><ul><li class="section-item"><div class="section-title"><a data-tocid="doc__section_dxs_tmx_nz" href="#doc__section_dxs_tmx_nz">Inputs and outputs</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__general" href="#doc__general">General (Tab)</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__filter" href="#doc__filter">Filter (Tab)</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__controllers" href="#doc__controllers">Controllers (Tab)</a></div></li><li class="section-item"><div class="section-title"><a data-tocid="doc__section_snx_k2l_lbb" href="#doc__section_snx_k2l_lbb">Example</a></div></li></ul></div>
</div>
</nav>
</div>
</div>
</div>
<footer class="navbar navbar-default wh_footer">
<div class="footer-container mx-auto">
<div style="text-align:center">Typhoon HIL Inc.<span id="year"> <a href="https://www.typhoon-hil.com">www.typhoon-hil.com</a></span></div>
</div>
</footer>
<div class="d-print-none" id="go2top">
<span class="oxy-icon oxy-icon-up"></span>
</div>
<div class="modal" id="modal_img_large">
<span class="close oxy-icon oxy-icon-remove"></span>
<div id="modal_img_container"></div>
<div id="caption"></div>
</div>
<script src="../../assets/script.js" type="text/javascript">
</script>
</body>
</html>